[
  {
    "title": "Recovering Refrigerant WITHOUT Using a Refrigerant Recovery Machine",
    "path": "/recovering-refrigerant-without-using-a-refrigerant-recovery-machine/",
    "date": "2020-12-21",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "As a service technician, one of the jobs you will be doing nearly every week is recovering refrigerant. There are two methods of removing.",
    "media": [
      "/wp-content/uploads/2020/12/Professional-HVAC-Technician-Level-1-3-1.png",
      "/wp-content/uploads/2020/12/image-1.png",
      "/wp-content/uploads/2020/12/image-2.png"
    ],
    "html": "\n<p> As a service technician, one of the jobs you will be doing nearly every week is recovering refrigerant. It is against Federal law to release refrigerants into the atmosphere so a recovery machine is required remove the refrigerant from an inoperative or condemned air conditioning system </p>\n\n\n<p>There are two methods of removing refrigerant from a system. The first is to pump all available liquid into an approved refrigerant cylinder using the refrigeration system containing the refrigerant. </p>\n\n\n<p>The second is to use refrigerant recovery equipment commercially manufactured for refrigerant recovery. In this post we will discuss the the second method.</p>\n\n\n<p>The following information is for educational purposes only and should not be performed unless you have completed HVAC training and hold your EPA 608 Refrigerant Handling Certification.</p>\n\n\n<h3><strong>SAFETY PRECAUTIONS:</strong><strong> DO NOT OVERFILL ANY REFRIGERANT CYLINDER; USE ONLY APPROVED CYLINDERS. Do not exceed the net weight of the cylinder. Wear gloves and safety glasses while transferring refrigerants.</strong></h3>\n\n\n<p><strong>Pumping the Liquid from the System Using Passive Recovery</strong></p>\n\n\n<p>You must have an approved recovery cylinder to perform refrigerant recover.</p>\n\n\n<ol><li>Note the capacity of the recovery cylinder.</li></ol>\n\n\n<figure><a href=\"/wp-content/uploads/2020/12/image-1.png\"><img src=\"/wp-content/uploads/2020/12/image-1.png\" alt=\"Article image\" loading=\"lazy\"></a></figure>\n\n\n<ol start=\"2\"><li>Calculate 80% of the cylinder&#x27;s capacity. Example 30 lbs. X .80 = 24 lbs. CAUTION - DO NOT FILL A REFRIGERANT RECOVER CYCLINDER ABOVE 80% OF ITS CAPACITY</li><li>Fasten the low-side gauge line from you refrigerant gauge manifold to the suction connection of the AC system being recovered.</li><li>Fasten the high-side gauge line to the king valve or a liquid-line connection of the AC system being recovered.</li><li>Loosely connect the centerline of the gauge manifold to the refrigerant cylinder. </li></ol>\n\n\n<figure><a href=\"/wp-content/uploads/2020/12/image-2.png\"><img src=\"/wp-content/uploads/2020/12/image-2.png\" alt=\"Article image\" loading=\"lazy\"></a><figcaption>refrigerant cylinder</figcaption></figure>\n\n\n<h3>Note: More refrigerant can be transferred from the system to the recovery tank if the tank is empty and in a vacuum.</h3>\n\n\n<ol start=\"6\"><li>Bleed a small amount of refrigerant from each line through the center line and allow it to seep out at the cylinder connection. This purges any contaminants from the gauge manifold and the refrigeration hoses.</li><li>Set the recovery cylinder on the scale.  </li><li>Zero the display on the refrigerant scale.</li><li>Start the system and open the valve arrangement between the liquid line and the cylinder. Liquid refrigerant starts to be pumped into the cylinder cylinder compressor the AC system.</li><li>Watch the high-pressure gauge and do not allow the system pressure to rise above the working pressure of the refrigerant cylinder.</li></ol>\n\n\n<p>Note: DO NOT ALLOW THE CYLINDER WEIGHT TO EXCEED THIS MAXIMUM CALCULATED IN STEP 2.</p>\n\n\n<ol start=\"11\"><li>Watch the suction pressure on you gauge manifold and do not allow it to fall below 0 psig. When it reaches 0 psig, you have removed all the refrigerant from the system that you can, using this method.</li><li>Remove the refrigerant cylinder. You may need to recover the remaining refrigerant using recovery equipment. </li><li>Recovery can be sped up by setting the recovery cylinder in a bucket of ice, thus reducing the pressure in the cylinder.</li></ol>\n\n\n<p>There you have it! Most HVAC Service Technicians have not had the proper training on using this method of refrigerant recovery.</p>\n\n\n<figure><a href=\"/wp-content/uploads/2020/12/Professional-HVAC-Technician-Level-1-3-1.png\"><img src=\"/wp-content/uploads/2020/12/Professional-HVAC-Technician-Level-1-3-1.png\" alt=\"Article image\" loading=\"lazy\"></a><figcaption>https://www.hvactrainingsolutions.net/hvac-boot-camp/</figcaption></figure>\n\n\n<p>You can learn this and more with our online HVAC Training platform. Our HVAC training is <a href=\"https://www.youtube.com/channel/UCmLabVkLeRjGl2dUAHGsEVw\" rel=\"noopener noreferrer\">video</a> intensive and comprehensive way to learn HVAC online.</p>\n\n\n<p>Across the US, air conditioning technicians are in short supply and high demand. This is a high paying career ($75K-$100K) for top technicians and cannot be outsourced and one of the few trades that survived and flourished during the 2020 Covid-19 pandemic.</p>\n",
    "missingMedia": [],
    "gsc": {
      "clicks": 41,
      "impressions": 3617
    },
    "indexable": true
  },
  {
    "title": "HVAC Training - The PT Chart and Saturation Temperature",
    "path": "/hvac-training-the-pt-chart-and-saturation-temperature/",
    "date": "2013-02-04",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "As an air conditioning service technician, one tool that you should be using all of the time is a Pressure-Temperature or P-T chart/card.",
    "media": [
      "/wp-content/uploads/2013/02/ttemperature-pressure_chart-small.265-300x293.jpg",
      "/wp-content/uploads/2013/02/ttemperature-pressure_chart-small.265.jpg"
    ],
    "html": "As an air conditioning service technician, one tool that you should be using all of the time is a Pressure-Temperature or P-T chart/card. This tool is free, but very few service technicians take advantage of it or even understand how to use it. Understanding and using a P-T help you properly diagnose refrigerant problems.<br><br>A P-T card&#x27; s information is only valid when there is a mixture of refrigeration liquid and vapor pressure present, otherwise, the temperature relationship as shown by a P-T card cannot be used. Since this is the case, there are only three places in the properly operating refrigeration or air conditioning system where the P-T relationship can be assured. The three places are, the evaporator, the condenser, and the receiver (if the system has one).  These three places are where a mixture of refrigerant liquid and vapor are known to exist. When refrigerant liquid and vapor exist together, the refrigerant is known as &quot;saturated”.<br><br>So, if you are able to determine the pressure at any of these points (evaporator, condenser, or receiver), you can easily determine the “saturation” temperature by finding the measured pressure on the P-T card and reading the corresponding temperature. This also means, if you can accurately measure the temperature at one of these three locations, you can also determine the “saturation” pressure from the P-T relationship by finding the pressure corresponding to the measured temperature.<br><br>At some places such as the suction line refrigerant tube, where the only vapor is present, the temperature will be above the saturation temperature.  In this case, the difference between the measured temperature and the saturation temperature is a measure of superheat.  The temperature of the vapor could be the same as the saturation temperature, but in a properly operating HVAC system,  it is always above.<br><br><span class=\"archive-missing-image\">Original article image pending transfer</span>Here&#x27;s an example:\n<ul>\n<li>R-22 system</li>\n<li>Pressure as measured at the evaporator = 70 psi</li>\n<li>The corresponding temperature on the P-T chart for 70 psi = 41F (saturation temperature)</li>\n<li>The refrigerant tubing&#x27;s (coming from the evaporator) temperature is measured at the condensing unit at 55F.</li>\n<li>The difference, 55F - 41F = 19F.</li>\n<li>19F is the superheat.</li>\n</ul>\nWhere it is known that only liquid is present such as in the liquid line, the measured temperature will be,  below the saturation temperature. In this case, the difference between the measured temperature and the saturation temperature is a measure of liquid subcooling.<br><br>There are some great iPhone apps that I use for an instant P-T chart.<br><br>by Ron Walker",
    "missingMedia": [
      "/wp-content/uploads/2013/02/ttemperature-pressure_chart-small.265-300x293.jpg"
    ],
    "gsc": {
      "clicks": 29,
      "impressions": 1904
    },
    "indexable": true
  },
  {
    "title": "Steps to Measuring Superheat",
    "path": "/steps-to-measuring-superheat/",
    "date": "2013-05-30",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "Steps to Measuring Superheat: 1. Attach your low side (suction) refrigerant gauge to the suction line service port at the condenser coil.",
    "media": [],
    "html": "<b>Steps to Measuring Superheat</b>\n<span>1. Attach your low side (suction) refrigerant gauge to the suction line service port at the condenser coil. You can identify the suction line because it is the larger of the two refrigerant lines.</span>\n<span>2. Place a clamp on digital temperature probe near the suction line inlet to the condenser coil. Somewhere near the service port.</span><br><br>3. <span>Read and record the pressure and corresponding temperature from your low side gauge. In this example, 130 PSIG for R-410A  corresponds to 44F. 44F is the saturation temperature of the refrigerant in the evaporator coil.</span><br><br>4. <span>Read and record the temperature from you digital temperature probe. </span>In this example we will use 54F.<br><br><span>S</span><span>ubtract  the temperature recorded from your gauges from the digital temperature reading. This example shows that the refrigerant entering the condenser  is 10F warmer than the saturation temperature of the refrigerant.  </span><span>54F (measured temperature) – 44F (saturation temperature) = 10F (superheat)</span>\n<span><span><b>The Compressor</b></span></span>\n<p><span>When the suction vapor is drawn from the suction line into the compressor, the cold refrigerant vapor absorbs heat from the compressor motor windings. If there is the proper amount of vapor present, the compressor will be cooled properly. If there is a lack of refrigerant vapor (such as an undercharged system), the compressor will run very hot.</span></p>\n<p><span>After cooling the motor, the vapor is compressed to a high pressure/temperature gas and discharged into the hot gas line leading to the <a href=\"/the-condenser-coil/\">condenser coil</a>. These hot gas temperatures average about 126F.</span></p>\n<p><span>by Ron Walker</span></p>",
    "missingMedia": [],
    "gsc": {
      "clicks": 19,
      "impressions": 1224
    },
    "indexable": true
  },
  {
    "title": "HVAC Training - Troubleshooting a Honeywell Smart Valve",
    "path": "/hvac-training-troubleshooting-a-honeywell-smart-valve/",
    "date": "2013-02-04",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "HVAC Training - Troubleshooting a Honeywell Smart Valve. Here are some TROUBLE-SHOOTING TIPS that can help in your career.",
    "media": [
      "/wp-content/uploads/2013/02/Honeywell-Smart-Valve.jpg"
    ],
    "html": "<span class=\"archive-missing-image\">Original article image pending transfer</span><strong>TROUBLESHOOTING SMART VALVE SYSTEMS</strong><br><br>The steps to correctly troubleshoot Smart Valves are as follows:\n<ul>\n<li>Shut off the flow of gas to the appliance in question with the shut off valve.</li>\n<li>Make certain that the gas cock, located on top of the SV9X00 family of Smart Valves or later generations of Smart Valves SV9X01, SV9X02, SV9X03 which include an electrical slide switch (replaces the rotary gas cock) are placed in the Open or on position.</li>\n<li>Unplug the 2 x2 system harness plug located on top of the valve operating head.</li>\n<li>Make certain there is 24 VAC available from the system’s control circuit transformer. The transformer MUST be a minimum 40 VA rated. Such systems as SV96XX must have 50 VA rated transformers at a minimum.</li>\n<li>Measure for output voltage at the 2 x 2 connector for 24 VAC between the 24 VAC common connector pin (Locate the proper pin locations in the Smart Valve instruction sheet) and the 24 VAC power source pin from the thermostat and/or air proving switch. There should also be 24 VAC between the 24 VAC common connector pin and the 24 VAC connector pin. (Note - there must be 2 pins powered for the system to operate. (One is constantly powered and one powered through the thermostat and/or air pressure switch).</li>\n<li>Plug the 2 x 2 wiring plug to the 2 x 2 wiring receptor. With 24 VAC present on the 2 receptacle pins the system will be energized. A 2-3 second delay will occur in the start up to allow the system to self check its electronics for a flame simulating component failure (If a component has failed it will shut down).</li>\n<li>After this delay the ignition sequence will begin in the SV9X01 and SV9X03 systems. The SV9X02 has a pre-purge delay of either 15 or 30 seconds - OEM&#x27;s choice.)</li>\n<li>The silicon nitride 24 VAC igniter should begin to heat and in 1 to 2 seconds glow red. If the igniter fails to glow to incandescence and you have the proper voltage present (19.5 - 26 VAC) - replace the igniter if the nominal voltage is not present to the igniter - replace the Smart Valve.</li>\n<li>If the igniter, which is part of the pilot burner assembly (Q3450 or Q3480) glows red, turn the main gas supply gas cock back to the open position. The pilot gas should ignite. If not confirm that gas is present in the piping system, that all of the air has been purged from the pilot gas line (all the air must purge the pilot gas orifice.)Make certain a call for heat still exists - if the pilot gas does not ignite at this point replace the Smart Valve. Note- all of the ignition module components are contained in the gas valve and the entire Smart Valve must be replaced. If gas flow is present to the igniter and ignition doesn&#x27;t occur  measure for voltage between the 24 VAC common connector pin and the 24 VAC hot pin. If a nominal 24 VAC (19.5 to 26) is not present check the 24 VAC transformer output and replace the transformer with a properly sized, properly rated transformer (required for warranty purposes.) If you have the proper voltage to the igniter and it does not glow replace the igniter with a replacement igniter/flame rod assembly Q3400A1024. The igniter and flame rod must be replaced at the same time - they are combined into a one piece assembly and are packaged with a new stainless- steel spring mounting clip. This one unit fits both the Q3450 and Q3480 pilot burners.</li>\n<li>If the main burner does not light after the pilot has ignited and the igniter has been de-energized:\n<ul>\n<li>Make certain that the pilot flame and the flame rod are making good contact.</li>\n<li>Check that the pilot burner bracket is not misaligned or bent from its original position</li>\n<li>Use a gas pressure reading instrument (i.e... Manometer etc... ) to check for proper inlet gas pressure. There is an outlet gas pressure tap on the outlet side of the gas valve for this measurement - there is also an inlet pressure tap as well. For natural gas systems, the pressure required is normally .5 inches of water column however check the appliances Manufacturers rating plate to verify the pressure needed on this unit for correct firing</li>\n<li>Inspect the pilot orifice or clogging or apparent damage. If necessary, replace the orifice - DO NOT attempt to drill out the orifice.</li>\n<li>Check the electrical system for a good system ground through the pilot burner gas tubing &#x27; You can use a jumper cable (with alligator clips). Connect one end of the cable to the pilot burner bracket and the other end to the gas valve - if the system then operates, you have isolated the problem to a bad or insufficient ground.</li>\n<li>If none of these checks surfaces the system problem then replace the ignition assembly (Q 3400 a 1024) At this point the system should operate properly - if not - replace the Smart Valve.</li>\n</ul>\n</li>\n</ul>\n<strong>TROUBLE-SHOOTING TIPS.</strong>\n<ul>\n<li>To correctly diagnose system problems in Smart Valve products you should have a digital multi-meter or a analog meter - either of which should be able to measure one tenth of a micro amp ( .0000001 amps / dc. )The meter should also read ohms resistance down to one tenth of one Ohm (.01)</li>\n<li>The resistance of a Norton silicon igniter used in the Q3450 or Q 3480 pilot assemblies, when new and cold, will be between 3 and 4 Ohms (average 3.7 Ohms) as the igniter ages the resistance will increase. When its resistance reaches 10 Ohms the igniter should be replaced</li>\n<li>A test harness for use in making micro amp readings while the system is working is available through your Honeywell distributor - the part number is 395466 . Smart Valves - Generation 1 will need a minimum reading of .0000003 micro amps (Three tenths of one micro amp) Generation 1 systems can be easily identified by the rotary gas cock knob on the top of the valve. It will also have part numbers SV 9500 or SV 9600 Generation 2 systems or later can be identified by an electrical slide switch on top of the gas valve. This slide switch electrically opens or closes the gas flow circuit in the valve and replaces the rotary gas cock. Generation 2 valves are the direct replacement for both generation 1 and 2 valves .This test harness also will allow you to easily convert micro amps to kilovolts. The minimum value you want for a microamp reading on generation 2 systems is 2 (.000002 A). Most importantly is the need that the  microamp signal, on either system, be a steady signal. A wavering signal indicates that the pilot flame is not playing on the flame rod steadily, the flame recognition time is less than 2 seconds - and nuisance shutdowns will occur. Check for <em><em><em>drafts across the pilot burner.</em></em></em></li>\n</ul>\nby Ron Walker",
    "missingMedia": [
      "/wp-content/uploads/2013/02/Honeywell-Smart-Valve.jpg"
    ],
    "gsc": {
      "clicks": 9,
      "impressions": 270
    },
    "indexable": true
  },
  {
    "title": "Airflow Calculation",
    "path": "/airflow-calculation/",
    "date": "2014-01-05",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "Measuring a system's airflow using the temperature rise method does not require any expensive airflow measurement tools, just a thermometer",
    "media": [
      "/wp-content/uploads/2020/12/Professional-HVAC-Technician-Level-1-3-1.png",
      "/wp-content/uploads/2021/02/Static-Pressure-Blank.png"
    ],
    "html": "\n<p>It seems like airflow is the lost component of system evaluation and troubleshooting.</p>\n\n\n<p>To accurately measure the performance of a system or use the charging data accurately, you must measure the amount of air passing across the evaporator coil. The airflow is measured in cubic feet per minute (CFM). 350 to 400 CFM per ton of cooling is required for proper <span>air conditioning system</span> operation. For example, if you are checking a 3 ton system, the airflow required is between 1050 and 1200 CFM.</p>\n\n\n<figure><a href=\"/wp-content/uploads/2021/02/Static-Pressure-Blank.png\"><img src=\"/wp-content/uploads/2021/02/Static-Pressure-Blank.png\" alt=\"Article image\" loading=\"lazy\"></a></figure>\n\n\n<p>Too little airflow, and you will be unable to charge the system properly. Low air flow may ice up the coil and allows liquid refrigerant to flood the <span>air</span>\n<span>compressor</span>. Too much airflow and the system and high humidity levels may be a problem in the home. Both of these conditions drastically affect system performance and may damage the compressor.</p>\n\n\n<p>Measuring a system&#x27;s airflow using the temperature rise method does not require any expensive airflow measurement tools, just a thermometer, voltmeter, clamp-on ammeter, and a calculator. This method of airflow measurement can be used with either a gas fired furnace or an AC/heat pump system with electric strip heat. In this procedure, a mathematical formula and the temperature difference between the supply air and the return air (Delta-T) are used to establish the CFM volume of the system.</p>\n\n\n<p>Both the gas fired furnace and electric strip heat systems are required to be running in the heating mode, but the methods used are different for each.</p>\n\n\n<p><strong>Temperature Rise Method - Gas Heat</strong></p>\n\n\n<p><strong>Tools:</strong></p>\n\n\n<ul><li>Thermometer</li><li>Calculator</li></ul>\n\n\n<p><strong>Steps:</strong></p>\n\n\n<ol><li>Disconnect power.</li><li>Set the furnace to run on HIGH speed in the heating mode. High speed is what the system usually runs in, when in the cooling mode.</li><li>Reconnect power.</li><li>Set the thermostat to call for heat. If it is a two-stage system, it must be firing on the second stage.</li><li>Check the furnace data plate and determine the BTU output of the furnace and record the value.</li><li>Allow time for the system temperatures to stabilize.</li><li>Measure and record the return air temperature at the filter rack.</li><li>*Locate a duct approximately 36&quot; away from the supply air plenum. Measure and record the supply air temperature at this point.</li><li>Disconnect power and reset the blower speed back to its original setting.</li><li>Determine the Delta-T by subtracting the return air temperature from the supply air temperature.</li><li>**Multiply the Delta-T value by 1.08. Record this value.</li><li>Divide the BTU rating of the gas fired furnace by the value determined in step 7. The answer is your airflow in CFM.</li></ol>\n\n\n<p>Example:</p>\n\n\n<p>BTUH: <strong>100,000</strong><br>Supply Air Temperature: <strong>120F</strong><br>Return Air Temperature: <strong>70F</strong></p>\n\n\n<ul><li>102F - 70F = <strong>50F (Delta-T)</strong></li><li>100,000 / 1.08 x 50</li><li>100,000 / 54 = <strong>1852 CFM</strong></li></ul>\n\n\n<p><strong>Temperature Rise Method - Electric Heat (air conditioning and heat pumps)</strong></p>\n\n\n<p><strong>Tools:</strong></p>\n\n\n<ul><li>Thermometer</li><li>Calculator</li><li>Voltmeter</li><li>Ammeter</li></ul>\n\n\n<p><strong>Steps:</strong></p>\n\n\n<ol><li>Set the thermostat to call for heat. Wait for all stages of heat to energize. If this is a heat pump, make sure ONLY the electric heat is operating for this test.</li><li>Using your voltmeter, measure and record the supply voltage to the air handler.</li><li>Using your ammeter, measure and record the total amperage drawn by the air handler.</li><li>Multiply the recorded supply voltage by the amp draw. This gives you the power in Watts.</li><li>Multiply the answer derived in step 4 by 3.414. This converts Watts to the BTU output of the electric heat.</li><li>Allow time for the system temperatures to stabilize.</li><li>Measure and record the return air temperature at the filter rack.</li><li>*Locate a duct approximately 36&quot; away from the supply air plenum. Measure and record the supply air temperature at this point.</li><li>Determine the Delta-T by subtracting the return air temperature from the supply air temperature.</li><li>**Multiply the Delta-T by 1.08. Record this value.</li><li>Divide you BTU output determined in step 5 by the value obtained in step 10 to determine the actual CFM</li></ol>\n\n\n<p>Example:</p>\n\n\n<p>Air Handler Supply Voltage:<strong> 235 Volts</strong><br>Air Handler Amp Draw:<strong> 75 Amps</strong><br>Supply Air Temp: <strong>110F</strong><br>Return Air Temp: <strong>74F</strong></p>\n\n\n<ul><li>235 V x 75 A x 3.414 = <strong>60171 BTUH output</strong></li><li>110F -74F = <strong>36F Detla-T</strong></li><li>60171 / 1.08 x 36</li><li>60171 / 38.88 = <strong>1548 CFM</strong></li></ul>\n\n\n<p><span>It seems, to most technicians, that measuring airflow is difficult and time consuming. Additionally, airflow measurement is not a troubleshooting technique usually taught to service technicians. Knowing to calculate the airflow of a system in CFM is a useful tool when troubleshooting a problem air conditioning system.</span></p>\n\n\n<p>*The key is to be out of the &#x27;line of sight&#x27; of the heat exchanger or electric strip heat. Radiant heat causes erroneous temperature readings, throwing off the airflow calculation.</p>\n\n\n<p>**The constant 1.08 is derived from the product of the  specific heat of 70F air (.24 btu) times its density at sea level (.075 lbs cubic foot) times the number of minutes per hour (60 min\\hour).</p>\n\n\n<p>Our online HVAC training helps you learn the fundamentals of heating and air conditioning. Check out our HVAC Boot Camp online HVAC school.</p>\n\n\n<figure><a href=\"/hvac-boot-camp/\"><img src=\"/wp-content/uploads/2020/12/Professional-HVAC-Technician-Level-1-3-1.png\" alt=\"HVAC Boot Camp\" loading=\"lazy\"></a><figcaption><a href=\"/hvac-boot-camp/\">https://www.hvactrainingsolutions.net/hvac-boot-camp/</a></figcaption></figure>\n\n\n<p>by Ron Walker</p>\n",
    "missingMedia": [],
    "gsc": {
      "clicks": 7,
      "impressions": 1596
    },
    "indexable": true
  },
  {
    "title": "HVAC Training - Mold on an Evaporator Coil",
    "path": "/hvac-training-mold-on-an-evaporator-coil/",
    "date": "2013-03-21",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "Many times during a maintenance visit you will find mold growing on the evaporator coil. Most HVAC technicians will immediately recommend",
    "media": [],
    "html": "Many times during a maintenance visit you will find mold growing on the evaporator coil. Most HVAC technicians will immediately recommend an Ultraviolet light (U.V. light) to &quot;take care&quot; of the mold. While U.V. lights do help kill mold and other living organisms in an HVAC system, mold is a symptom of a problem not the problem itself. Make sure you explain this to the homeowner before you recommend a coil cleaning. Note - the coil cleaning is the FIRST step in eliminating the mold.<br><br>Mold growth gradually destroys what they are growing on. Mold can also create indoor air quality problems, damage furnishings, restrict airflow, and can be a health risk to occupants. Mold and mold spores are a natural part of our environment and given the right conditions mold will grow in an HVAC system. The key to remember, if you want to control mold growth control humidity.<br><br>A properly operating AC system will help control humidity under normal conditions. However, an AC system that is not operating properly will not properly control humidity.<br><br>The first step is to clean the mold growth off of the evaporator coil. Most of the time coils can be cleaned in place using a no-rinse evaporator coil cleaner. Follow these steps to clean an AC coil in place:\n<ul>\n<li>Turn off or disconnect power to unit being serviced, and remove any heavy or matted soils first.</li>\n<li>Shake the can well.</li>\n<li>Thoroughly saturate the targeted area with product.</li>\n<li>Be sure foam evenly covers the entire surface.</li>\n<li>With this self-rinsing formula, the foam will break and condensation will completely rinse the emulsified material.</li>\n<li>You may wipe clean or rinse with water if desired or if using on non-condensation producing coils.</li>\n<li>For extremely stubborn or heavy deposits, repeat applications may be necessary.</li>\n<li>Turn on or return power to the unit.</li>\n</ul>\nAC coils that have been neglected or are hard to reach will have to be removed from the system and cleaned. I don&#x27;t recommend this step for HVAC systems where the coils are severely rusted. Coil replacement is a better option.<br><br>The most important step of helping eliminate mold growth is to determine the cause. Humidity in a home must be held below 55%, ideally 30% to 50%. If the humidity in the home is consistently above 55% there is a problem.<br><br>Here are some things to check on the AC system:\n<ul>\n<li><span>Over charged system</span></li>\n<li>Poor airflow</li>\n<li>Undercharged system</li>\n</ul>\nA properly maintained AC system should never have mold growth.<br><br>If you would like to learn how to become an AC Technician or have any questions please call or email us.<br><br>by Ron Walker",
    "missingMedia": [],
    "gsc": {
      "clicks": 7,
      "impressions": 414
    },
    "indexable": true
  },
  {
    "title": "Replacing an HVAC Blower Motor Step-by-Step",
    "path": "/replacing-an-oem-blower-motor-step-by-step/",
    "date": "2020-12-10",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "In order to ensure that the process runs smoothly, verify that the proper replacement of HVAC blower motor is on hand and wiring is correct",
    "media": [],
    "html": "\n<p>Replacing failed motors on HVAC/R systems is a major part of the service technician’s job. In fact, you will be replacing motors on weekly if not daily bass. </p>\n\n\n<p>In order to ensure that the process runs smoothly, verify that the proper replacement blower motor is on hand and all mounting and wiring is correct. This step by step procedure teaches how to do it.</p>\n\n\n<p><strong>This article is for instructional purposes only. Please do not attempt this without proper training and/or supervision.</strong></p>\n\n\n<p><strong>TOOLS YOU WILL NEED</strong>: Screwdrivers, nut drivers, Allen keys, blower wheel puller, adjustable wrench, penetrating oil, sand cloth, rags, and operating condensing unit, replacement blower motor, digital multimeter (DMM), clamp-on ammeter, and safety glasses.</p>\n\n\n<h4><strong>SAFETY: Make certain that all power is disconnected to the unit and that all capacitors are safely discharged.  DO NOT attempt to stop a moving blower wheel in any way. </strong></h4>\n\n\n<h4><strong>REPLACING AN OEM BLOWER MOTOR STEP-BY-STEP</strong></h4>\n\n\n<ol><li>Make certain that the power to the unit is off and the power is disconnected.</li><li>Carefully remove the service panel(s) from the air handler that is(are) covering the condensing unit’s electrical components.</li><li>Trace the condenser fan motor wiring back to the service panel. Sketch a wiring diagram or take a photo of the wiring configuration</li><li>Before disconnecting wires, make certain that the capacitor is properly discharged.</li><li>Carefully remove the motor wires from their connecting points in the condensing unit. At this point, the motor is electrically disconnected from the condensing unit.</li><li>Remove the fan guard grille from the top of the condensing unit.</li><li>Remove the four nuts that secure the blower motor to the fan guard grille and remove the motor and fan. </li><li>Loosen the set screw that secures the fan blade to the condenser fan motor. </li><li>Mark the fan blade’s hub position on the motor shaft.</li><li>At this point, the fan blade can be removed from the motor shaft. At times, you will use a hub puller to assist with the fan blade’s removal.</li><li>If needed, use sand cloth to remove rust and spray penetrating oil on the shaft to help loosen the blower wheel from the shaft. Be sure to allow a few minutes for the penetrating oil to do its job. </li><li>Slide the new fan blade onto the new motor’s shaft, using the previously marked hub position as a reference.</li><li>Using the set screw, tighten the fan blade onto the motor shaft. The motor is now be securely mounted.</li><li>Reattach the motor and fan on the fan guard grille and tighten the four mounting screws.</li><li>Carefully reinstall the fan blade, condenser motor, and fan guard grille back onto the condensing unit.</li><li>Reroute the motor wires to their connection points, making certain that the wires are secured, are not pinched between panels, and cannot come in contact with the rotating fan blade.</li><li>Route the motor wires to their connection points, making certain that the wires are secured, are not pinched between panels,  and cannot come in contact with the rotating fan blade</li><li>Using the diagrams and sketches that were drawn (or pictures taken) in earlier steps, carefully make the appropriate motor wiring connections. Be sure to double check your work, as motor damage and/or personal injury can result if wiring connections are not correct.</li><li>Attach the fan guard grille to the condensing unit.</li><li>Using a long screwdriver, manually spin the condenser fan blades. Check to ensure that no contact or rubbing occurs between the fan blades and any wiring or piping inside the condensing unit.</li><li>Energize the condensing and set the thermostat so the condensing unit operates.</li><li>Ensure that the motor is operating and that there are no unusual noises or vibrations. Replace the service panels on the condensing unit.</li><li>Using your clamp-on ammeter, measure and record the amperage draw of the motor.</li><li>Replace and secure the service panels.</li></ol>\n\n\n<h2>Make sure that the fan blades do not get bent or damaged in the process.</h2>\n\n\n<p>If you would like to learn HVAC Blower Motor our <a href=\"/\">online HVAC Training</a> can help you learn the fundamentals of HVAC so that you can apply for an HVAC position with confidence and basic HVAC training.</p>\n",
    "missingMedia": [],
    "gsc": {
      "clicks": 5,
      "impressions": 2164
    },
    "indexable": true
  },
  {
    "title": "Condenser Fan Cycling Controls",
    "path": "/condenser-fan-cycling-controls/",
    "date": "2015-02-06",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "Condenser Fan Cycling Controls: This information is part of our online HVAC course - Commercial Refrigeration for HVAC Technicians",
    "media": [
      "/wp-content/uploads/2015/02/FanControl.png"
    ],
    "html": "<a href=\"/wp-content/uploads/2015/02/FanControl.png\"><img src=\"/wp-content/uploads/2015/02/FanControl.png\" alt=\"FanControl\" loading=\"lazy\"></a>Most condensing units, both residential and for refrigeration have an outdoor ambient design temperature between 60° and 100°. When the outdoor temperature falls below 60° the condensing pressure begins to fall to a point where the metering device fails to operate properly.<br><br>When in the cooling mode, TXVs require a minimum pressure drop between inlet pressure and the outlet pressure to operate properly. The low pressure, found at the inlet of the TXV during low ambient temperatures, cause the valve to hunt for an equilibrium point. This erratic operation causes the valve to hunt, first starving the evaporator and then flooding the evaporator with refrigerant and diminishing the systems ability to cool.<br><br>In most cases this is not a problem for residential AC systems but, it does cause problems for refrigeration systems that operate year round..<br><br>By keeping the head pressure above the minimum temperature we solve the problem of the hunting TXV. The minimum temperature for proper metering is at about 90° saturation temperature in the condenser. For example: If the unit uses R134a, the minimum head pressure the minimum head pressure should be about 104 psig. Use your PT chart to verify.<br><br>To manage head pressure in low ambient conditions, fan cycling controls are often used. By monitoring the head pressure, most fan cycling control will stop the condenser fan when the head pressure drops to the minimum <b>cut-out</b> setting. With the fan disabled and the condenser still running, the head pressure rises. The fan cycling control will then start the fan when the pressure reaches the <b>cut-in</b> setting.<br><br><b>Example: </b>An R134a condenser operating in a 45° outdoor ambient temperature. When the head pressure drops to 90° condensing temperature or 104 psig, the fan shuts off. This is the <b>cut-out </b>pressure. We would want to set the <b>cut-in</b> pressure to be about 40 psig above the <b>cut-out</b> pressure, or 144 psig for this example.<br><br>These settings keep the head pressure high enough for proper operation of the system. Depending on the application, the differential should be between 30 psig and 50 psig.<br><br>Note - The mechanical settings on the device are for reference, cut-in and cut-out pressures should be checked and adjusted based on actual pressures.<br><br>This information is part of our online HVAC course - <a href=\"/commrecial-refrigeration-hvac-technicians/\">Commercial Refrigeration</a> for HVAC Technicians. For more information on HVAC training, contact me at 904-742-9511",
    "missingMedia": [],
    "gsc": {
      "clicks": 5,
      "impressions": 719
    },
    "indexable": true
  },
  {
    "title": "Non Condensables",
    "path": "/non-condensables/",
    "date": "2014-05-26",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "One of the more difficult AC system problems to diagnose is non-condensables in the system. These are always caused by the improper system.",
    "media": [
      "/wp-content/uploads/2013/03/R410a.jpg"
    ],
    "html": "by Ron Walker<br><br><b><span class=\"archive-missing-image\">Original article image pending transfer</span>Non-Condensables</b><br><br>One of the more difficult AC system problems to diagnose are non-condensables in the system. Non-condensables are always caused by improper system evacuation during an installation or repair. These poor procedures leave air, nitrogen, or moisture in the system.<br><br>Non-condensables occupy condenser coil space that is normally used to condense refrigerants. Because of this wasted condenser space, the proper amount of heat cannot be rejected, causing a rise in condenser temperatures/pressures, higher compression ratios, and system inefficiencies.<br><br>A system with non-condensables will have poor cooling and high humidity and will appear to be operating normally, making identification of this problem difficult. If a system has subcooling, superheat, and system pressures/temperatures that simply don’t make sense, suspect that non-condensables are in the system.<br><br><b>Refrigeration Principles at Work</b><br><br>Pure refrigerants inside a container have a saturation temperature that is equal to the ambient temperature surrounding the container. For example, a bottle of R-410a refrigerant sitting in an 80°F room. Once the bottle equalizes at 80°F and all of the heat transfer is complete, it will have a pressure of 235.8 PSI. (Refer to your pressure temperature (PT) chart.)<br><br>Checking for non-condensables requires that all of the refrigerant be pumped into the condensing coil. The heat in the condenser must be rejected so the air leaving the condenser is the same temperature as the entering air. Once the leaving and entering air temperatures are equal, the pressure inside the condenser should correspond to saturation temperature equal to the outside air. If the pressure is too high, this indicates non-condensables!<br><br><b>The Procedure </b>(Note - You must have a discharge line pressure port must be available for use.)\n<ul>\n<li>With the compressor running, close the liquid line service valve. When the suction side gauge reaches 0 PSIG, disconnect power from the system.</li>\n<li>Make sure there is no frost just past the liquid line service valve. If there is frost, tighten the service valve. If the frost continues, the valve must be replaced.</li>\n<li>Make sure the system power is off!</li>\n<li>Disconnect the compressor power leads from the contactor.</li>\n<li>Measure and record the outdoor air temperature.</li>\n<li>Reconnect power to the unit and run the condenser fan until the leaving air temperature is equal to the outdoor temperature.</li>\n<li>When the temperatures are equal, read the system’s high side pressure.</li>\n<li>Using your PT chart, compare the saturation temperature of the condenser to the outdoor air temperature. They should be very close, or equal.</li>\n</ul>\nIf the temperature versus pressure relationship does not match up there are non-condensables present. If this is the case, you will have to recover, properly evacuate, and recharge the system.<br><br>These symptoms and procedures also pertain to a system with mixed refrigerants.",
    "missingMedia": [
      "/wp-content/uploads/2013/03/R410a.jpg"
    ],
    "gsc": {
      "clicks": 5,
      "impressions": 504
    },
    "indexable": true
  },
  {
    "title": "Potential Relays - What Happened to Terminal 3?",
    "path": "/potential-relays-what-happened-to-terminal-3/",
    "date": "2015-04-09",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "Potential relays also known as voltage relays are used in capacitor-start capacitor-run (CSR) motors. We provide online HVAC Training.",
    "media": [
      "/wp-content/uploads/2015/04/PR1.png",
      "/wp-content/uploads/2015/04/PR2.png"
    ],
    "html": "Potential relays also known as voltage relays are used in capacitor-start capacitor-run (CSR) motors. CSR motors have very high starting torque but run efficiently once started. The potential relay’s only function is to assist in starting the motor. Once the motor has started, the potential relay is no longer in the circuit.<br><br>We often see potential relays installed on residential, single phase compressors. Understanding how the voltage relay’s connections and sequence of operation is important when diagnosing compressors that aren’t starting.<br><br><strong><strong><a href=\"/wp-content/uploads/2015/04/PR1.png\"><img src=\"/wp-content/uploads/2015/04/PR1.png\" alt=\"PR1\" loading=\"lazy\"></a></strong></strong>\n<b>Potential Relay Connections</b>\n<ul>\n<li>Potential relays have 5 terminals: 1, 2, 4, 5, and 6.</li>\n<li>Only 3 terminals are used: 1, 2, and 5</li>\n<li>Terminals 2 to 5 are the coil terminals.</li>\n<li>Terminals 1 to 2 are the normally closed contact terminals</li>\n<li>Terminal 1 is always connected to the start capacitor.</li>\n<li>Terminal 2 is is always connected to the start winding of the compressor.</li>\n<li>Terminal 5 is always connected to the common terminal of the compressor.</li>\n<li>Terminals 4 and 6 are connection or dummy terminals and have no bearing on the operation of the potential relay.</li>\n</ul>\n<strong><strong>\n<a href=\"/wp-content/uploads/2015/04/PR2.png\"><img src=\"/wp-content/uploads/2015/04/PR2.png\" alt=\"PR2\" loading=\"lazy\"></a></strong></strong>\n<b>Legend</b><strong><strong>\n</strong></strong>\n<b>SC</b> - Start Capacitor<br><br><b>RC</b> - Run Capacitor<br><br><b>SR</b> - Start Relay<br><br><b>R</b> - Compressor Run<br><br><b>C </b>- Compressor Common<br><br><b>S</b> - Compressor Start<br><br>The highlighted region in the illustration above show the potential relay’s wiring path.<br><br><b>Potential Relay Connections</b>\n<ul>\n<li>Potential relays have 5 terminals: 1, 2, 4, 5, and 6.</li>\n<li>Only 3 terminals are used: 1, 2, and 5</li>\n<li>Terminals 2 to 5 are the coil terminals.</li>\n<li>Terminal 1 is always connected to the start capacitor.</li>\n<li>Terminal 2 is is always connected to the start winding of the compressor.</li>\n<li>Terminal 5 is always connected to the common terminal of the compressor.</li>\n<li>Terminals 4 and 6 are connection or dummy terminals and have no bearing on the operation of the potential relay. Terminals 1 to 2 are normally closed contacts.</li>\n</ul>\n<b>Potential Relay Operation</b>\n<ol>\n<li>The SC and RC are wired in parallel, increasing the capacitance at start-up and providing the torque when power is first applied.</li>\n<li>The high resistance coil of the potential relay operates on counter electromotive force (CEMF) generated in the start winding.</li>\n<li>During the start-up period the CEMF is insufficient to operate the relay.</li>\n<li>The CEMF generated across the start winding causes a small current to flow in the start winding and through the potential relay coil.</li>\n<li>Once the compressor motor reaches 75-80% of its full load speed the CEMF (back voltage) is high enough to energize the coil of the potential relay, opening up the contact between terminals 1 and 2.</li>\n<li>When terminals 1 and 2 are open, the start capacitor is no longer in the circuit and the compressor is now operating as a permanent split capacitance (PSC) motor.</li>\n<li>When the power is removed and the compressor rotation begins to decrease, so does the CEMF.</li>\n<li>Once the potential relay no longer has enough voltage to hold the contacts open and the contacts between terminal 1 and 2 return to their normally closed position by spring power.</li>\n</ol>\nThe CEMF which opposes line voltage and can be across the coil of the potential relay at terminals 2 and 5. The CEMF is usually a higher voltage than the line voltage and can be as high as 400-450 volts.",
    "missingMedia": [],
    "gsc": {
      "clicks": 4,
      "impressions": 816
    },
    "indexable": true
  },
  {
    "title": "Be the Guru of Current Relays (we will unlock the mystery together)!",
    "path": "/current-relays-part-2/",
    "date": "2020-12-11",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "90% of HVAC techs do not understand current relays or how they work. This is one area of knowledge that will take you one step closer",
    "media": [],
    "html": "\n<p>90% of HVAC techs do not understand current relays or how they work. This is one area of knowledge that will take you one step closer to becoming a master technician.</p>\n\n\n<p>You will find current relays used on single-phase, less than one horsepower motors that do not require high starting torque. You see them use very often in light commercial refrigeration in prep tables and small reach-in coolers and freezers as well as household refrigerators, and window ACs.</p>\n\n\n<h2>Here&#x27;s a great HVAC <a href=\"https://www.youtube.com/channel/UC3QY2CP1RnEUDeJ0qwXAQdg\" rel=\"noopener noreferrer\">Training video</a> on Current Relays</h2>\n\n\n<pre><code></code></pre>\n\n\n<figure><div>\nhttps://youtu.be/qVUOiU8s-jg\n</div></figure>\n\n\n<p>The current relay’s main function is to assist in starting the motor most the compressor. As mentioned about small refrigeration devices use capillary tubes as metering devices. Devices with capillary tubes or fixed-orifice metering devices equalize pressure during their off cycles. </p>\n\n\n<p>Current starting relays have a low-resistance coil (&lt; 1 Ω) and a set of normally open contacts. The coil in current relay is different than found in a general purpose relay, as it is short in length and large in diameter.  The best way to identify a current relay by the large size of the wire in the relay coil. Larger wire must be used as it carries the full-load current of the motor. </p>\n\n\n<p>The coil is wired between the L (line) and M (main winding) terminals,  the contacts usually are wired between terminals L (line) and S (start).</p>\n\n\n<figure><figcaption>How a Current Relay Works</figcaption></figure>\n\n\n<h2>How a Current Relay Works</h2>\n\n\n<ol><li>Power is applied to the system.</li><li>The RUN and the relay coil are at locked rotor amps (high amperage).</li><li>You will notice that the relay coil is in series with the run winding.</li><li>The start winding is not subject to the LRA because the contacts between L and S are normally open. </li><li>The LRA creates a strong magnetic field. This magnetic field closes the contacts between L and S</li><li>The closed L and S contacts energize the start winding. </li><li>The motor is now in operation.</li><li>Once the motor is up to speed the run windings current decreases</li><li>The decrease in current causes the magnetic field to be much weaker and the L and S contacts will open (either gravity or spring assisted).</li><li>When the L and S contacts are open, the start winding is out of the circuit.</li><li>When the motor is de energized, it coasts to a stop and the current relay is all ready for the next cycle.</li></ol>\n\n\n<figure><figcaption>Current Relays</figcaption></figure>\n\n\n<p>If you would like to learn more about current relays or how to become an HVAC Technician with our <a href=\"/\">online HVAC Training</a>. Please contact us or call. 904-742-9511.</p>\n",
    "missingMedia": [],
    "gsc": {
      "clicks": 4,
      "impressions": 680
    },
    "indexable": true
  },
  {
    "title": "HVAC Training - Commercial Refrigeration Headmaster",
    "path": "/hvac-training-commercial-refrigeration-headmaster/",
    "date": "2013-02-06",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "The headmaster controls the head pressure of a refrigeration system during low ambient conditions. This ensure proper pressure drop across the expansion device.",
    "media": [
      "/wp-content/uploads/2013/02/headmaster-300x127.png",
      "/wp-content/uploads/2013/02/headmaster.png"
    ],
    "html": "<span><span>Also known as a Condenser Pressure Regulator. This component is used in many different applications is often misdiagnosed. The headmaster controls the head pressure of a refrigeration system during low ambient conditions. This ensure proper pressure drop across the expansion device.</span></span>\n<span><span>A headmaster is usually seen on a condenser that is located outdoors in climate where the outdoor ambient temperature may get colder than the box temperature. Most headmasters are design to begin operating at around 50<span>°</span>F. Although it is designed to operate at 50<span>°</span>F, this is not a temperature controlled device as explained below.</span></span>\n<p><span class=\"archive-missing-image\">Original article image pending transfer</span></p>\n<span><span>The headmaster consists of three different ports. One connects to the condenser, one to the receiver, and on directly to the discharge line. Under normal conditions, the pressure from the receiver pushes against the valve dome pressure and keeps the seat closed between the discharge line and receiver. This forces the discharge gas through the condenser coil to release heat and condense as in a normal system. As the condenser pressure drops, the dome pressure forces the seat open and allows a portion of the discharge gas to go directly into the receiver, bypassing the condenser coil. This increases the head pressure. As the head pressure rises, it overcomes the dome pressure stopping the refrigerant flow to the receiver. The valve opens and closes proportionally maintaining the desired head pressure. The headmaster is pre-set at the factory and is not adjustable.</span></span>\n<span><span><b>The headmaster can fail in two ways:</b></span></span>\n<span><span>1. Stuck in the bypass position: This will cause the head pressure to rise causing long freeze cycles or sometime the unit will trip out on the high head pressure control. The easiest way to determine if the valve is stuck in the bypass position is to feel the line that goes in to the receiver. If it is hot to the touch, the valve is stuck in the bypass condition. Also if the head pressure is higher than the rating of the valve it is probably stuck. </span></span>\n<span>2. Not bypassing: This will cause the head pressure to be lower then the rating of the valve and the line going into the receiver is not hot the valve is not bypassing correctly. </span><b>NOTE – These are also the symptoms if there is a low charge. </b><span>Before replacing the headmaster that appears as if it is not bypassing, add a few pounds of refrigerant. If the system is low on charge, the additional refrigerant will raise the head pressure and cause the valve to operate.  </span>\n<span><span>By Ron Walker</span></span>",
    "missingMedia": [
      "/wp-content/uploads/2013/02/headmaster-300x127.png"
    ],
    "gsc": {
      "clicks": 4,
      "impressions": 388
    },
    "indexable": true
  },
  {
    "title": "The Subcooling Process",
    "path": "/the-subcooling-process/",
    "date": "2013-06-06",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "The process of removing heat from the refrigerant so that its’ temperature is below the saturation temperature is called Subcooling.",
    "media": [],
    "html": "<p><span><span><b>The Subcooling Process</b></span></span></p>\nAt saturation temperature, refrigerants can be a mix of both liquid and vapor. To ensure the proper operation of the metering device and indoor coil it is essential that enough heat is removed from the refrigerant so that it is 100% liquid. To do this the system is designed with additional coil circuitry to reject additional heat so that the refrigerant is well below the saturation temperature. If the saturation temperature is 126F, a properly charged system will cool the liquid approximately 16 more degrees below the saturation temperature. This subcooling occurs in the <a href=\"https://en.wikipedia.org/wiki/Condenser_(heat_transfer)\" rel=\"noopener noreferrer\">condensing coil</a> after all of the hot gas has been condensed into a liquid. <b>The process of removing heat from the refrigerant so that its’ temperature is below the saturation temperature is called Subcooling.</b>\n<p>\n<b>Steps to Measuring Subcooling</b></p>\n<ul>\n<li>Attach your high side (liquid side) refrigerant gauge on the liquid line service port at the condenser coil. You can identify the liquid line because it is the smaller of the two refrigerant lines.</li>\n<li>\n<p><span><span>Place a clamp on digital temperature probe near the outlet of the condenser coil. Somewhere near the service port.</span></span></p>\n</li>\n<li>\n<p><span>Read and record the pressure and corresponding temperature from your high side gauge. In this example, 450 PSIG for R-410A and 281.7 PSIG for R-22, both of these temperatures correspond to 126F.</span></p>\n</li>\n<li>\n<p><span>Read and record the temperature from you digital temperature probe. In this example, 110F.</span></p>\n</li>\n<li>\n<p><span><span>Subtracting the digital temperature from the temperature record from your gauges shows that the refrigerant leaving the coil is 16F cooler than the saturation temperature.</span></span></p>\n</li>\n</ul>\n<span><span>126F – 110F = 16F. This example shows 16 degrees of subcooling.</span></span><br><br>by Ron Walker",
    "missingMedia": [],
    "gsc": {
      "clicks": 4,
      "impressions": 323
    },
    "indexable": true
  },
  {
    "title": "Troubleshooting Air Conditioning Compressor Motors Like A Pro",
    "path": "/troubleshooting-air-conditioning-compressor-motors-like-pro/",
    "date": "2013-01-09",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "How to troubleshoot air conditioning compressors like a pro. Air conditioning compressor motors are very simple to diagnose but can be confusing",
    "media": [
      "/wp-content/uploads/2013/01/CompressorInfoGraphSmall.png",
      "/wp-content/uploads/2015/05/CompressorInfoGraph.pdf"
    ],
    "html": "Air conditioning compressor motors are very simple to diagnose but can be confusing. If you find that an AC compressor is getting the proper voltages, has a good capacitor, and will not run or is tripping the circuit breaker, it could be that the motor windings are the problem.<br><br>There are only 3 motor winding failures:<br><br><strong>Open Winding</strong> - This is when one of the wires that make up the motor windings is broken or separated.<br><br><strong>Shorted Winding</strong> - If the insulation on the windings has failed, sometimes one part of the winding is making electrical contact with another part of the winding.<br><br><strong>Grounded Winding</strong> - This is similar to the shorted winding but the wire with the broken insulation is making electrical contact with the compressor casing or ground.<br><br>Here is how to check the compressor motor if you suspect it has failed;\n<ul>\n<li>Disconnect power</li>\n<li>Remove the top of the outdoor condensing unit</li>\n<li>Unplug the 3-prong plug on the compressor</li>\n<li>Set your multi meter to ohms</li>\n<li>Measure and record the resistance (ohms) measurement of each winding</li>\n</ul>\n<h3><span>Click the image below to download your free compressor troubleshooting chart!</span></h3>\n<h2><a href=\"/wp-content/uploads/2015/05/CompressorInfoGraph.pdf\"><img src=\"/wp-content/uploads/2013/01/CompressorInfoGraphSmall.png\" alt=\"CompressorInfoGraphSmall\" loading=\"lazy\"></a></h2>\nA good motor will read something like this:<br><br>Pin 1 to Pin 2 - 3 ohms\nPin 2 to Pin 3 - 6 ohms\nPin 1 to Pin 3 - 9 ohms\n<ul>\n<li>The lowest reading should be below 10 ohms (this is the run winding).</li>\n<li>The second highest reading should be about 2-4 times higher than the lowest reading (this is the start winding).</li>\n<li>The highest reading should be the sum of the resistance read across the two smaller windings</li>\n</ul>\nIf any of these readings read infinite or over range on your ohm meter, you have an <strong>open winding</strong>. A reading of zero ohms indicates a <strong>short in a winding</strong>.<br><br>If you find all the ohm measurements are correct:\n<ul>\n<li><span>Set your ohm meter to its highest range</span></li>\n<li>Place on meter lead on the metal case of the condenser (make sure you scrape of any rust or paint to make sure good contact)</li>\n<li>Measure each pin to the ground</li>\n<li>Any measurement that does not read infinite indicates a <strong>grounded winding</strong></li>\n</ul>\nThese measurement are often times very difficult to make because there is usually a shroud around the compressor terminals and you have to stand on your head to get to them. If you can, find a scrap AC unit at your shop and grab a compressor plug and strip the 3 wire ends. Then when you remove the compressor plug you can plug-in your plug with the bare wires and easily make your resistance measurements.<br><br><strong>Note - If you suspect you have an open winding, make sure the compressor isn&#x27;t overheated (touch it). If it is hot to the touch it could be the internal overload has tripped due to overheating. Use a water hose to cool it down and recheck your measurements. Many good compressors are replaced due to this mistake.</strong>\n<h3><span>Click the image below to download your free compressor troubleshooting chart!</span></h3>\n<h2><a href=\"/resources/\"><img src=\"/wp-content/uploads/2013/01/CompressorInfoGraphSmall.png\" alt=\"CompressorInfoGraphSmall\" loading=\"lazy\"></a></h2>",
    "missingMedia": [],
    "gsc": {
      "clicks": 3,
      "impressions": 1324
    },
    "indexable": true
  },
  {
    "title": "Capillary Tubes (Cap Tubes)",
    "path": "/capillary-tubes-cap-tubes/",
    "date": "2013-08-09",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "Cap tube systems are used to store already refrigerated products. If non refrigerated products are placed in a cap tube refrigeration system",
    "media": [],
    "html": "Capillary tubes are a fixed metering device commonly used in small commercial refrigeration applications like prep tables and small reach in cooler boxes. It is simply a length of small copper tubing that changes the high pressure liquid refrigerant into a spray of low pressure liquid. Cap tubes are used because they are less expensive than TXV or piston type metering devices.<br><br>Cap tube systems are used to store already refrigerated products. If non refrigerated products are placed in a cap tube refrigeration system it could take up to 24 hours for the box temperature to drop down to the proper temp.<br><br>For example: A small sandwich shop has a small walk-in cooler where they store the deli meat and sandwich toppings. The removes the product from the walk-in, that is need for the afternoon lunch crowd, and places it in the cap tube system box. The box only needs to maintain the product temp and not drop the temperature.<br><br><strong>Cap Tube Characteristics:</strong>\n<ul>\n<li>If the condenser pressure rises, so does the evaporator pressure and vice-versa</li>\n<li>The longer the tube the smaller in inside diameter of the tube - &quot;<em>Longer must be larger, smaller must be shorter</em>&quot;</li>\n<li>Sizing is critical - a difference in just .005&quot; can double the refrigerant flow to the evaporator</li>\n<li>Cap tube systems do not respond well to load changes</li>\n<li>The refrigerant charge is critical - a 10% undercharged system will not operate properly</li>\n</ul>\n<strong>Troubleshooting Tips:</strong>\n<ul>\n<li>Use your gauges only as a last resort</li>\n<li>Make sure the thermostat is set properly and operational</li>\n<li>Check to see if warm product was put in the box within the last 24 hrs</li>\n<li>Remove any product and place ice or something else cold to the box</li>\n<li>Check door gaskets and frequent door openings</li>\n<li>Check for dirty condenser</li>\n<li>Bad condenser fan</li>\n<li>Has anyone else serviced the box recently?</li>\n</ul>\n<strong>Most Common Problem and How-to Repair:</strong>\n<ul>\n<li>The most common problem is a plugged cap tube</li>\n<li>Usually within the first few inches after the filter drier - small flakes of desiccant usually plug the beginning of the cap tube.</li>\n<li>Remove and replace drier</li>\n<li>Cut off the first few inches of cap tube</li>\n<li>Evacuate</li>\n<li>Weigh in system charge</li>\n</ul>\nAt this time, if the temperature still does not come down, it is most likely an inefficient compressor.<br><br>Want to learn some more? <span><a href=\"/try-boot-camp/\">Watch the video here</a></span>.<br><br>by Ron Walker",
    "missingMedia": [],
    "gsc": {
      "clicks": 3,
      "impressions": 485
    },
    "indexable": true
  },
  {
    "title": "HVAC Training - Cleaning up a Burned out Compressor",
    "path": "/hvac-training-cleaning-up-a-burned-out-compressor/",
    "date": "2013-02-25",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "HVAC Training - Cleaning up a Burned out Compressor, There are several ways a compressor motor can fail. One of these ways for burnout.",
    "media": [
      "/wp-content/uploads/2013/02/AC-Compressor.jpg"
    ],
    "html": "There are several ways a compressor motor can fail. One of these ways is a compressor burnout. This happens when the compressor motor catastrophically fails. If a compressor does burn out, the oil becomes extremely acidic. If all this acid is not removed when the compressor is replaced, the high acid levels will attack the new compressor and cause another compressor motor burn-out in a short period of time.<span class=\"archive-missing-image\">Original article image pending transfer</span>\n<ol>\n<li><span>You must first determine how bad of a burnout there has been. Mild burnouts, where the acidic contamination is mild and not widespread, it may be economical to save the refrigerant charge (although not recommended). If there has been a severe burnout, the oil will be discolored, there is an acidic smell, and components are contaminated throughout the system. Avoid breathing acidic vapors and prevent skin contact with contaminated compressor oil.</span></li>\n<li>Thoroughly clean or replace all system components such as the TXV, check valve, reversing valve, strainers, and filter driers.</li>\n<li>Install the new compressor and make a complete electrical check.</li>\n<li>Make sure the suction line is clean near the compressor. Install an over-sized liquid line filter-drier and a suction line filter-drier.</li>\n<li>Pressure test and leak test the system according to standard HVAC practices or the manufacturer&#x27;s recommendations.</li>\n<li>Triple evacuate the system to 200 microns (minimum). Break each vacuum with clean, dry refrigerant at 0 psig.</li>\n<li>Recharge the system through a filter-drier.</li>\n<li>Start the system and put it into operation. Measure and record the pressure (temperature) drop across the suction line filter-drier. Record this measurement for future reference.</li>\n<li>Replace the filter-drier if the pressure (temperature) drop exceeds 3F.</li>\n<li>Observe the system operation for the first 4 hours. Repeat step 9 until there is no pressure (temperature) drop across the filter-drier.</li>\n<li>After 48 hours of operation, use an acid test kit to check the acidity of the oil. If the oil tests positive for acid, replace both the liquid and suction line filter-driers.</li>\n<li>Check the system again after two weeks operation. If the oil is discolored or acidic, replace both the liquid and suction line filter-driers.</li>\n<li>Clean up is complete when the oil is clean and odor free and the acid test results are negative.</li>\n</ol>\nThings such as moisture, non-condensables, and overheating are preventable causes of motor burn out. Proper evacuation and charging and proper system maintenance (replacing filter, cleaning condensers, and properly adjusted controls) will prevent many burnouts from occurring.<br><br>If you would like to learn more about HVAC, sign-up for our online <a href=\"/pricing/\">HVAC Certification Class</a>.<br><br>by Ron Walker",
    "missingMedia": [
      "/wp-content/uploads/2013/02/AC-Compressor.jpg"
    ],
    "gsc": {
      "clicks": 3,
      "impressions": 369
    },
    "indexable": true
  },
  {
    "title": "HVAC Training - Underfeeding & Overfeeding TXV",
    "path": "/hvac-training-underfeeding-overfeeding-txv/",
    "date": "2013-02-12",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "You can learn about an air conditioner TXV and more by signing up for our HVAC Certification Training Course. We are now adding interactive lessons.",
    "media": [],
    "html": "A TXV or thermal expansion valve is becoming the go to metering device for most modern air conditioning systems. TXVs help the HVAC manufacturers meet the new government mandated efficiency standards. So as the years pass, it is conceivable that all systems will have TXVs.<br><br>When an air conditioner or heat pump has a TXV that works, it can work wonders. Great cooling over a wide range of operating conditions. But, when they are not operating they can be a headache to diagnose. Many times what looks like a bad TXV is not, so diagnose carefully. One of the problems a TXV has is underfeeding in the cooling mode. Here&#x27;s a short lesson on underfeeding TXVs, symptoms and possible causes:<br><br><strong>Symptoms</strong>\n<ul>\n<li><span>Frost on the valve or indoor coil</span></li>\n<li>Low pressure reading at the suction service valve</li>\n<li>High superheat</li>\n<li><strong>High</strong> liquid pressure at the the liquid line valve</li>\n</ul>\n<strong>Causes </strong>\n<ul>\n<li><span>Clogged TXV port or screen</span></li>\n<li>Restriction in the liquid line</li>\n<li>Clogged filter drier</li>\n<li>Bad power head</li>\n</ul>\nAnother possible cause in and undercharged system. All of the symptoms listed above are the same except there is <strong>LOW</strong> liquid pressure at the liquid line service valve.<br><br>Another TXV problem in the cooling mode is overfeeding.<br><br><strong>Symptoms</strong>\n<ul>\n<li><span>High suction pressure</span></li>\n<li>Low superheat</li>\n<li><strong>Low to normal liquid pressure</strong></li>\n</ul>\n<strong>Causes</strong>\n<ul>\n<li><span>Overcharged system</span></li>\n<li>Loose TXV sensing bulbe</li>\n<li>Plugged external equalizer</li>\n<li>TXV stuck open</li>\n</ul>\nA TXV can overfeed from restricted air flow, return air blocked, dirty evaporator coil, dirty air filter, or a bad indoor fan.<br><br><strong>Symptoms</strong>\n<ul>\n<li>Low suction pressure</li>\n<li>Low superheat</li>\n<li><strong>High to normal liquid pressure</strong></li>\n</ul>\nAs you can see, there are many outside factors that can cause a TXV to have exhibit problems other than the TXV itself. While it can be done, it is difficult to check a TXV. When troubleshooting TXV systems ; measure, observe, and record system temperatures and pressures. Compare them with the known operating values of the system you are working on.<br><br>Remember - TXV equipped systems must be charged using the <a href=\"/the-subcooling-process/\">subcooling</a> method.<br><br>by Ron Walker",
    "missingMedia": [],
    "gsc": {
      "clicks": 3,
      "impressions": 361
    },
    "indexable": true
  },
  {
    "title": "The Six Classes of Refrigerant Leaks",
    "path": "/the-six-classes-of-refrigerant-leaks/",
    "date": "2013-06-09",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "Refrigeration leaks a quite common in air conditioning and heat pump systems and can be difficult to detect. It takes practice and tools.",
    "media": [
      "/wp-content/uploads/2013/06/Leak-Detector.jpg"
    ],
    "html": "<span class=\"archive-missing-image\">Original article image pending transfer</span>Refrigeration leaks a quite common in air conditioning and heat pump systems and can be difficult to detect. It takes practice, practice, and the right tools. There are different types of leaks as classified by Refrigeration Technologies, the makers of BigBlu Micro Leak Detector Solution. At some time during your servicing experience, you will run across them all.\n<ul>\n<li>Class 1. Standing Leaks (SL) are leaks that can be detected while the unit is at rest (off) and fully equalized. This shall include freezer evaporative coils warmed up by defrost. SL leaks, fortunately, are the most common of all.</li>\n<li>Class 2. Pressure Dependent Leaks (PDL) are leaks that can only be detected as the pressure is built. Nitrogen is used to pressurize low sides to 150 psi and high sides to 450 psi. Never use CO2 or Oxygen. Helium or dry air is acceptable. PDL testing should be conducted if no leaks are discovered by the SL test.</li>\n<li>Class 3. Temperature Dependent Leaks (TDL) are leaks associated with the heat of expansion. TDL usually occurs from high ambient air, condenser blockage or during defrost.</li>\n<li>Class 4. Vibration Dependent Leaks (VDL) occur only during unit operation. The mechanical strain of motion, rotation, refrigerant flow, or valve actuation are all associated with VDL.</li>\n<li>Class 5. Combination Dependent Leaks (CDL) are flaws that require two or more conditions in order to induce leakage. For example, temperature, vibration and  pressure cause the discharge manifold on a semi-hermetic compressor to expand and seep gas.</li>\n<li>Class 6. Cumulative Micro-Leaks (CML) are all the individual leaks that are too small to detect with standard tools. The total loss over many years of operation slightly reduces the initial gas charge. In practice, a system having many fittings, welds, seams or gasket flanges; the greater the amount of CML.</li>\n</ul>\nIt is important to understand the different types of leaks in order to properly test for them.<br><br>In most residential HVAC systems the leaks occur in the evaporator coil, condensing coil, suction line dryer, or accumulator. These types of leaks are not usually repairable and require replacement of  the leaking component. These are normally SL leaks.  VDL leaks are often found after many years of use when refrigerant piping within the unit has been rubbing on something causing a hole in the piping.<br><br>Our HVAC Certification Course covers leak detection, HVAC repair, refrigeration theory, and more.<br><br>by Ron Walker",
    "missingMedia": [
      "/wp-content/uploads/2013/06/Leak-Detector.jpg"
    ],
    "gsc": {
      "clicks": 3,
      "impressions": 329
    },
    "indexable": true
  },
  {
    "title": "Using Refrigeration Gauges to Convert Pressure to Saturation Temperature",
    "path": "/using-refrigeration-gauges-to-convert-pressure-to-saturation-temperature/",
    "date": "2013-05-03",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "The only purpose for using your refrigeration gauges is to convert the refrigerant pressures to corresponding saturation temperatures.",
    "media": [],
    "html": "<p><span><span><b>Using Refrigeration Gauges to Convert Pressure to Saturation Temperature</b></span></span></p>\n The only purpose for using your refrigeration gauges is to convert the refrigerant pressures to corresponding saturation temperatures. When you connect your refrigeration gauges to the liquid and suction line service ports, the pressures they read correspond to the saturation temperature of refrigerants in both the condenser on evaporative coils. In the condenser coil the refrigerant is condensing from a hot gas into a liquid and in the evaporative coil the cool liquid is evaporating into a cool vapor. The use of these two temperatures is critical to properly service and troubleshooting an air conditioning system.<br><br><span><span><b>The Purpose of the Metering Device</b></span></span>\n<p> The metering device forces the liquid refrigerant to drop its pressure from high to low. This, in turn, drops the temperature. An air conditioning system is designed so that the metering device drops the pressure/temperature of the refrigerant to a saturation temperature below that of the air entering the air conditioning system. The refrigerant is also in a saturated state where any addition of heat will cause a change of state.</p>\n There are three main types of metering devices:\n<ul>\n<li>\n<p><span><span>Capillary tube</span></span></p>\n</li>\n<li>\n<p><span><span>Fixed Metering</span></span></p>\n</li>\n<li>\n<p><span><span>Thermal Expansion Valve (TXV)</span></span></p>\n</li>\n</ul>\nThe purpose of all three is the same.\n<p><span><span><b>The Evaporator Circuit</b></span></span></p>\n<p>The evaporator coil is placed in contact with the warm air of the conditioned space. An indoor blower assembly or furnace blower will circulate the warm air from the conditioned space, across the cold evaporator coil and back out into the conditioned space.</p>\n The refrigerant that enters the <a href=\"/hvac-training-mold-on-an-evaporator-coil/\">evaporator coil</a> is in a saturated stated where any addition of heat will cause the refrigerant to evaporate or flash off into a vapor as it travels through the evaporative circuit. It is this time during the refrigeration cycle that massive amounts of heat are being transferred from the warm air into the cold refrigerant. This massive heat transfer is due to a large amount of heat required to change the state of the refrigerant from a liquid to a vapor.<br><br>In this example, we have a suction pressure of 74.5 PSIG with R-22 refrigerant and 130PSIG with R-410A both correspond to 44F. This is the temperature of the refrigerant as it flashes from liquid to vapor.<br><br>With a properly charged and installed system all of the liquid will eventually boil off in the evaporator circuit and only vapor will remain. At this point in the evaporative cool, the change of state process ends.<br><br>by Ron Walker",
    "missingMedia": [],
    "gsc": {
      "clicks": 3,
      "impressions": 135
    },
    "indexable": true
  },
  {
    "title": "HVAC Training Class - Refrigeration Tubing",
    "path": "/hvac-training-class-refrigeration-tubing/",
    "date": "2013-02-13",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "There are notes, tips, and knowledge that you accumulate over the years when you're an HVAC tech. HVAC Training Class - Refrigeration Tubing",
    "media": [],
    "html": "There are notes, tips, and knowledge that you accumulate over the years when you&#x27;re an HVAC tech. I just found the following on an old pen drive and thought I would share. I don&#x27;t know where it came from:<br><br><b>Copper Tubing: </b>\n<ul>\n<li><b>K </b>type copper is thick wall hard tubing</li>\n<li><b>L </b>type copper is medium thick wall hard tubing</li>\n<li><b>M </b>type copper is thin wall tubing used for drains and <span>plumbing.</span></li>\n</ul>\n<b>ACR</b> (Air Conditioning and <a href=\"/commrecial-refrigeration-hvac-technicians/\">Refrigeration</a>) tubing is charged with nitrogen and sealed. Same as <b>L</b> thickness, it comes in both hard drawn tubing and “soft” rolls of 50’ and 100’.<br><br><b>Soft </b>tubing is <i><b>annealed</b></i> (heated and then allowed to cool) to make it flexible and easy to bend and flare. Note: hard tubing can be softened, or “work hardened” soft tubing can be re-softened, by annealing.\n<ul>\n<li>Refrigeration tubing is measured by it’s <i><b>outside diameter</b></i> or <b>O.D.: </b>¼, ½, 5/8, ¾, 7/8, 1-1/8, 1-3/8, 1-5/8, etc.</li>\n<li>Plumbing tubing is measured by it’s <i><b>inside diameter </b></i>or <b>I.D. </b>: 1/8, ¼, ½, ¾, 1, 1-1/4, 1-1/2, 1-3/4,etc.</li>\n</ul>\n<b>Rule of Thumb: </b>Refrigeration “nominal” tube sizing <b>1/8” larger </b>than the same nominal size plumbing pipe.<br><br><b>Tubing cutters</b> are the best way to cut refrigeration copper. Ream out tubing. Reseal unused pipe.<br><br><b>Tubing benders</b> are needed to properly bend soft copper tubing. <b>Never </b>use kinked tubing.<br><br><b>Flare</b> connections: Use a drop of oil on the flare spinner.\n<ul>\n<li><span>For ¼”</span> pipe and smaller: the exposed pipe to be flared should be set above flaring block about the thickness of a <b>dime</b>.</li>\n<li><span>For 3/8”</span> and larger, it should be about the thickness of a <b>nickel</b>.</li>\n<li>You should never have to “screw” the flare nut onto the flare. Remember, too big is just as bad as too small.</li>\n</ul>\n<b>Soldering: </b>using 95/5 (tin/antimony) at about 500 <span></span> F. to flow by capillary action into the joint. It is primarily used in plumbing and air conditioning piping. Note: clean the joint, use flux to reduce oxidation, heat the tubing (not the solder), &amp; support the work.<br><br><b>Flux </b>only to within 1/8” of pipe end, twist pipe to spread flux, clean off joint when soldering completed.<br><br><b>Silver solder: </b>45% silver solder flows at about 1200 <span></span> F. Follow the same rules as soft soldering, but use the <span>proper flux</span>. When the joint is hot enough the flux will turn from white to <b>clear</b> and the flame turns <b>green. </b>Silver solder is best used on “dissimilar metals”, such as joining copper to steel on compressors.<br><br><b>Silfos </b>™<b>\n</b>is a solid brazing rod that uses a combination of copper and phosphorous as the filler metal and flows at about 1500 <span></span> F. It also comes in 6% or 15% silver content for added strength. It does not use flux and is mainly used by commercial refrigeration technicians. It is the strongest copper-to-copper joint possible.<br><br><b>Note:</b> small pipes (1/4”) or capillary tubes can be plugged shut if you use too much solder.<br><br><b>Nitrogen</b> introduced into the piping at only about 2 psig pressure will prevent oxidation build-up on the inside of the pipe during brazing or soldering.<br><br><b>Swaging </b>reduces the number of joints. The depth of the swage is the same as the diameter of the pipe.<br><br>A/C &amp; R applications use <b>“NPT” </b>or <b>N</b>ational <b>P</b>ipe <b>T</b>hread fittings which are tapered 1/16<sup>” </sup>in diameter for every 1” of pipe.<br><br>by Ron Walker<br><br><b>\n</b>",
    "missingMedia": [],
    "gsc": {
      "clicks": 2,
      "impressions": 553
    },
    "indexable": true
  },
  {
    "title": "Troubleshooting a Reversing Valve",
    "path": "/troubleshooting-reversing-valve/",
    "date": "2014-05-17",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "Reversing valves don't often fail, but when they do it can cause a lot of confusion while troubleshooting. There are three main things that can cause",
    "media": [
      "/wp-content/uploads/2014/05/Reversing-Valve.jpg"
    ],
    "html": "<span class=\"archive-missing-image\">Original article image pending transfer</span><br><br>Reversing valves don&#x27;t often fail, but when they do it can cause a lot of confusion while troubleshooting. There are three main things that can cause a reversing valve to malfunction:\n<ol>\n<li>The valve is stuck in the heating or cooling position.</li>\n<li>The coil is defective.</li>\n<li>The valve is leaking internally.</li>\n</ol>\n1. If the valve sticks, it will not change from the heating to the cooling position or vice versa. Make sure the reversing valve is energized. Use <b>your</b> voltmeter to ensure the proper voltage is at the solenoid coil, then hold a small screw driver close to the coil to see if there is a magnetic field present. If the coil is energized, check to make sure there is a pressure difference between the high side to the low side when the unit is running. The reversing valve is a pilot operated valve and requires a pressure differential to operate.<br><br>If you suspect the valve is stuck, take a soft object like the plastic handle of your screwdriver and tap on either side of the valve body. This may free the valve. If it does, force the valve to change positions several times to verify it is <b>operating freely</b>. If it does, the problem may be resolved. If the problem reoccurs, the valve should be replaced.<br><br>2. A defective solenoid coil will not energize the valve in the cooling mode. (Some manufacturers energize the valve in the heating mode, make sure you check). This can be determined by using the voltmeter and <span>screwdriver\n</span>test outlined above. If there is voltage to the valve and no magnetic field present, the coil has an open circuit. In this case, only the solenoid coil needs to be replaced.<br><br>3. An internal leak in the valve is difficult to troubleshoot and is often confused with a compressor that is not pumping to capacity. Both a leaking reversing valve and a failing compressor have the same symptoms - both the heating and cooling capacity of the system are diminished. This is because the compressor continues to pump the gas around and around inside the leaking valve and usable refrigeration is lost in the process.<br><br>When a reversing valve leaks, it leaks from the high side to the low side. To check for a leaking valve, measure the difference in temperature between the suction line from the evaporator and the permanent suction line on the reversing valve (usually the middle line on the bottom). The temperature difference should not be more than 3F. If the temperature differential is greater than 3F, the valve must be replaced.<br><br>Note - Take the temperature at least 5 inches from the valve body to keep the temperature of the valve body from affecting your reading.<br><br>Keep these three procedures in mind, and when you come across a bad reversing valve it will be a cinch to troubleshoot.<br><br>by Ron Walker",
    "missingMedia": [
      "/wp-content/uploads/2014/05/Reversing-Valve.jpg"
    ],
    "gsc": {
      "clicks": 2,
      "impressions": 473
    },
    "indexable": true
  },
  {
    "title": "Heat Pump Defrost Control Boards Step-by-Step",
    "path": "/heat-pump-defrost-control-boards-step-step/",
    "date": "2014-10-23",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "Winter will soon be upon us and it is time to brush up on our heat pump defrost controls. Here is a quick review of what you need to know.",
    "media": [
      "/wp-content/uploads/2014/10/Iced-Condenser.jpg"
    ],
    "html": "By Ron Walker<br><br>Winter will soon be upon us and it is time to brush up on our heat pump defrost controls. Here is a quick review of what you need to know. This is a general overview and not brand specific.<br><br><b><span class=\"archive-missing-image\">Original article image pending transfer</span>Defrost Control Board Operation</b><br><br>The first thing to remember is that the heat pump operation in defrost is the same as when the system is cooling with 2 differences. First, the condenser fan motor is turned off during defrost, and second, the defrost control board energizes the ‘W’ terminal turning on the electric strip heat. The electric strip heat is turned on to rewarm the air that is cooled by the evaporator coil during defrost.<br><br>The defrost control board will initiate the defrost cycle when certain conditions are met. The following is the defrost sequence:<br><br>1. The defrost sensor, which is usually mounted on a tube of the condenser, must be closed. The sensor closes when the coil temperature is cold enough to frost or freeze. Once closed, the control board begins saving accumulated run time of the compressor.<br><br>2. The accumulated compressor run time, as selected by the jumper on the control board, must be reached. This is the jumper on the board that usually has the 30, 60, or 90 next to it. Note - if the defrost sensor warms up and opens before the accumulated run time is met, accumulated run time is reset to zero.<br><br>3. When the defrost sensor is closed and the accumulated run time is met, the defrost control board will simultaneously:\n<ul>\n<li>Energize (apply 24 volts) to the ‘W’ terminal on the defrost control board. This energizes the electric strip heat.</li>\n<li>Energize (apply 24 volts) to the reversing valve to switch it from the heating to the cooling mode.</li>\n<li>De-energize the condenser fan relay, turning off the condenser fan.</li>\n</ul>\n4. The system is now in defrost. The condenser heats up quickly because the condenser fan motor is off, melting the frost. The electric strip heat tempers the air that is being cooled by the evaporator.<br><br>5. Defrost will continue until the defrost sensor opens. This tells the defrost control, that the coil is warm enough and that no frost is present. If, for some reason, the defrost sensor fails or defrost continues for an extended period of time, the defrost control board will terminate the defrost after specific amount of time (About 10 minutes depending on the manufacturer.)<br><br>6. Once the defrost cycle is terminated::\n<ul>\n<li>The ‘W’ terminal on the defrost control board is de-energized, turning off the electric strip heat.</li>\n<li>The reversing valve is de-energized switching from cooling to heating.</li>\n<li>The condenser fan is turned back on.</li>\n</ul>\n<b>Checking the Defrost Control Board</b><br><br>Checking the defrost control board is quite easy once you know how it operates. Remember, the defrost sensor must be closed and the compressor accumulated run time must be greater than the 30, 60 ,90 pin settings on the board. Here are the steps to check the defrost control board.\n<ul>\n<li><b>Observe all safety precautions</b>.</li>\n<li>Find and remove the defrost sensor connection from the defrost control board and place a jumper across them. This simulates a closed defrost sensor. At this point the board begins accumulating compressor run time.</li>\n<li>Look on the board, there will be two pins that are usually labeled “Speed Up’. Place a jumper or carefully short the two pins together. This will speed up the accumulated run time count to several seconds rather 30, 60 ,90 minutes.</li>\n<li>Wait 30 seconds and the system should go into the defrost mode as outlined above.</li>\n<li>Remove the short or jumpers from the “Speed Up” pins. The system should still be in defrost.</li>\n<li>Check that there is 24V AC on the  ‘W’ terminal.</li>\n<li>Check that the condenser fan is off.</li>\n<li>Check that the condenser coil is heating up.</li>\n<li>Remove the jumpers from the defrost connection pins on the defrost board.</li>\n<li>The defrost cycle should terminate and the system should be in the heating mode.</li>\n</ul>\n<b>Checking the Defrost Sensor</b><br><br>The defrost sensor is a normally open switch that closes on temperature fall. If you have a defrost sensor on your truck, you can easily test out the procedure below to see how it works.\n<ul>\n<li>Remove power from the condenser.</li>\n<li>Find and remove the defrost sensor from the condenser and unplug it from the control board.</li>\n<li>Place the sensor in a container of ice water and using your multimeter, ohm across the terminals, the sensor should read zero ohms (closed).</li>\n<li>Remove the sensor and hold it in your hand to warm it up. Again, using your meter, ohm across the terminals. You should be reading infinite ohms (open).</li>\n<li>Any readings other than indicated above means the sensor is faulty and must be replaced.</li>\n</ul>\nWant to learn more? Check out our online <a href=\"/\">HVAC Courses</a>",
    "missingMedia": [
      "/wp-content/uploads/2014/10/Iced-Condenser.jpg"
    ],
    "gsc": {
      "clicks": 2,
      "impressions": 471
    },
    "indexable": true
  },
  {
    "title": "Commercial Refrigeration - Walk-in Cooler Operation",
    "path": "/commercial-refrigeration-walk-in-cooler-operation/",
    "date": "2015-06-17",
    "author": "rwalk",
    "category": "Commercial Refrigeration",
    "description": "The commercial refrigeration cycle for medium temperature walk-in coolers is exactly the same as residential air conditioning systems",
    "media": [
      "/wp-content/uploads/2015/06/commrefrig.png"
    ],
    "html": "The refrigeration cycle for medium temperature walk-in coolers is exactly the same as residential air conditioning systems. However, the operation of the physical components is slightly different.<br><br><b><a href=\"/wp-content/uploads/2015/06/commrefrig.png\"><img src=\"/wp-content/uploads/2015/06/commrefrig.png\" alt=\"commrefrig\" loading=\"lazy\"></a>All of the walk-in cooler configurations below have this in common:</b>\n<ol>\n<li>The compressor is energized by a potential relay<b>.</b></li>\n<li>The condenser fan is wired in parallel with the compressor and runs whenever the compressor is energized.</li>\n<li>The system may or may not have a contactor to provide power to the compressor.</li>\n<li>The evaporator fan(s) run continuously circulating cool air through the cooler whether or not the compressor is running.</li>\n<li>Unlike a residential air conditioning system, mild frost may be present on the evaporator coil.</li>\n<li>Mild frost is not a concern as the evaporator fan(s) continue to run when the compressor is in the off cycle.</li>\n<li>Circulating 35 to 39°F air over the evaporator coil. This, above freezing, air will melt the frost on the coil during the off cycle.</li>\n</ol>\n<b>Basic Operation of Temperature Controlled Medium Temperature Walk-in Coolers</b><br><br>Commercial refrigeration system is controlled by a close on rise in temperature thermostat. You will find either a mechanical type with a sensing bulb or a digital thermostat with a thermistor. Most of the walk-in coolers that require repair will be older and may have been retrofitted with a digital thermostat.<br><br>Most walk-in cooler thermostats are set to 35°F. Like residential air conditioning thermostats, as the temperature rises, the thermostat closes, applying power to the compressor which is energized by a current relay<b>.</b> The condenser fan is wired in parallel with the compressor and runs whenever the compressor is energized. The system may or may not have a contactor to provide power to the compressor.<br><br>As the box reaches temperature, the thermostat opens, de-energizing the compressor and condenser fan. REMEMBER - the evaporator fan(s) run continuously circulating cool air through the cooler whether or not the compressor is running.<br><br>This is called an <b>off-cycle defrost </b>system.<br><br><b>Basic Operation of Pressure Controlled Medium Temperature Walk-in Coolers</b><br><br>In this application, rather than controlling the commercial refrigeration temperature with a thermostat, is is controlled by a low pressure cut-out switch. The low pressure cut-out switch is connected to the suction side of the compressor and is set to cut-out (or turn off the compressor) at 15-20°F below the cooler box temperature (35°F).<br><br>As the temperature in the cooler begins to rise so does the suction side pressure. Once the pressure reaches the cut-in point the pressure switch closes, applying power to the compressor<br><br>This is also an <b>off-cycle defrost </b>system.<br><br><b>Basic Operation of Automatic Pump Down Medium Temperature Walk-in Coolers</b><br><br>This type of system is usually found where the condensing unit is located outside and the outdoor temperatures could drop below the cooler temperature.<br><br>In this system there is both a solenoid valve and a low pressure cut-out switch. The cooling thermostat (mechanical or digital) controls a solenoid valve connected to the liquid line inside the cooler. The solenoid valve is usually located in on the back side of the evaporator.<br><br>The low pressure cut-out switch is used to energize and de-energize the compressor.<br><br>The thermostat is set to de-energize power to the liquid line solenoid at 35°F cooler temperature. When the solenoid is de-energized, it stops the flow of liquid refrigerant to the expansion valve and the evaporator coil.<br><br>The compressor will continue to run pulling the refrigerant out of evaporator coil, suction line, and part of the liquid line. All of the refrigerant is pumped into and stored in the condenser and receiver. The compressor will continue to run, pulling refrigerant out of the cooler until the suction pressure reaches the low pressure cut-out switch setting which is usually set at 2 psig.<br><br>Once the cut-out pressure is reached the low pressure cut-out switch de-energizes the compressor. The evaporator fan(s) run continuously circulating cool air throughout the cooler.<br><br>During the off-cycle, the Commercial refrigeration temperature will gradually increase to the cut-in temperature of the thermostat (usually 38-39°F). When the thermostat closes it energizes the liquid line solenoid. This releases the stored refrigerant into the expansion valve, coil, and suction line. Once the suction line pressure reaches the cut-in temperature of the low pressure cut-out switch, the compressor will start and the cooling cycle will begin.<br><br>This is called an <b>off-cycle defrost </b>system with an <b>automatic pump down cycle</b>.",
    "missingMedia": [],
    "gsc": {
      "clicks": 2,
      "impressions": 454
    },
    "indexable": true
  },
  {
    "title": "HVAC Training - Commercial Defrost Timers",
    "path": "/hvac-training-commercial-defrost-timers/",
    "date": "2013-02-15",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "There are many different ways to control defrost but, in light commercial refrigeration applications a defrost control timer is most often used.",
    "media": [
      "/wp-content/uploads/2013/02/defrost-schematic-e1360887195379.jpg",
      "/wp-content/uploads/2013/02/defrost-timer.jpg"
    ],
    "html": "There are many different ways to control defrost but, in light commercial refrigeration applications a defrost control timer is most often used. In low temperature applications where the product is kept below 32°F, heat is needed to make sure the ice is completely removed during the defrost cycle. The standard timer has a timer wheel that represents the 24 hours in a day, it also has 12 threaded holes and 4 matching screws (defrost initiation pins). See below.<br><br><span class=\"archive-missing-image\">Original article image pending transfer</span><br><br>The defrost initiation pins are screwed into the threaded holes that correspond with times the freezer will be defrosted. The defrost is usually initiated 4 times a day, and should be set for times when the freezer is not in use or immediately following normal stocking times. The timer also has an inner wheel that is settable for up to 120 minutes of defrost. This timer is not the primary means of terminating defrost, but acts as a back-up should the primary defrost termination device fail. This back-up defrost termination is usually set for 20 minutes.<br><br>*Please refer to your specific timer&#x27;s wiring diagram as different manufacturers may use different terminals than this example.<br><br><span class=\"archive-missing-image\">Original article image pending transfer</span><br><br>Most timers have a copper jumper between two of the terminals, in this instance between 2 and 3. This jumper can be discarded but, in most cases, it is not. The timer motor itself is powered by terminals 3-2 and X. There are 2 normally closed (NC) contacts and 1 normally open (NO) contact. The NC contacts are connected to the compressor and the evaporator fans and the NO contacts are connected to the defrost heater.<br><br>Finally, there is a defrost termination solenoid connected between terminals 1 and X. This solenoid is the primary means of defrost termination and, when energized, kicks the timer out of defrost. The defrost termination solenoid is controlled by a defrost termination fan delay stat often called a Klixon named after a manufacturer of this stat.<br><br><strong>Defrost Termination Fan Delay Stat</strong><br><br>Before we can discuss properly operating commercial defrost timers we have to understand the defrost termination fan delay stat. This device has a common lead (usually 120 Volts) and a close on temperature rise lead and a close on temperature fall lead. Let&#x27;s break this into its 2 sections:\n<ul>\n<li>First, we have the close on temperature rise lead. During the defrost cycle, the defrost timer de-energizes the fan(s) and turns on the defrost heaters. As the frost begins to melt and the temperature of the evaporator coil rises to the close on rising setpoint, 120 Volts is applied to the defrost termination solenoid, ending the defrost cycle.</li>\n<li>As the defrost cycle ends 120 Volts is applied to the fan(s) but the close on temperature fall lead is wired in series with the fans. The fan(s) will not come on until the temperature of the coil falls to the close on fall set point.</li>\n</ul>\nIf you want to learn more about HVAC and Commercial Defrost Timers check out our online HVAC classes.<br><br>by Ron Walker",
    "missingMedia": [
      "/wp-content/uploads/2013/02/defrost-schematic-e1360887195379.jpg",
      "/wp-content/uploads/2013/02/defrost-timer.jpg"
    ],
    "gsc": {
      "clicks": 2,
      "impressions": 347
    },
    "indexable": true
  },
  {
    "title": "Using Jumper Wires as a Troubleshooting Tool",
    "path": "/using-jumper-wires-troubleshooting-tool/",
    "date": "2014-02-09",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "Jumper wires, when used correctly, are a great tool to help you troubleshoot HVAC equipment. But, when used incorrectly, they can damage the system",
    "media": [
      "/wp-content/uploads/2014/02/Jumper_Wires-1024x682.jpg",
      "/wp-content/uploads/2014/02/Jumper_Wires.jpg"
    ],
    "html": "<span class=\"archive-missing-image\">Original article image pending transfer</span>Jumper wires, when used correctly, are a great tool to help you troubleshoot HVAC equipment. But, when used incorrectly, they can damage the system you are trying to repair. Remember this one important rule - <em><strong>Never place a jumper wire across a load</strong>. </em>Here&#x27;s why: If your place your jumper wire across a switch, all you are doing is closing a circuit that the switch would normally close and allowing current to flow through the circuit. If you place your jumper wire across a load, you are creating a short circuit where one is not intended to be. You will blow a fuse, trip a circuit breaker, burn out a switch, burn wires, or a combination of all or some of the damage listed.<br><br>Here are a few other things to keep in mind when using jumper wires:\n<ul>\n<li>The jumper wire should be the same gauge or larger than the circuit you are jumping out.</li>\n<li>Even if the alligator clips on the jumper are insulated, it is a good idea to turn off the power before you attach your jumper.</li>\n<li>Jumpering across a live circuit usually causes a spark when the alligator clips are connected. Be prepared.</li>\n<li>It is not a good idea to jumper out a high current circuit like a compressor or large horsepower motor.</li>\n</ul>\n<span>Jumper wires are not to be used as your primary troubleshooting tool, use your voltmeter first.  </span>Let&#x27;s say you&#x27;re working on a heat pump system, and using your voltmeter you find the low pressure cutout switch is open. You get out your jumper wires and bypass the low pressure switch. This allows you to further check the system operation and to help determine if the low pressure switch is faulty or if it was caused by an actual low pressure condition. If you don&#x27;t do this and tell the customer they have a bad low pressure switch and charge them to replace it, it will be very hard to then tell them that the system is low on charge. Which was the original problem to begin with.<br><br>If you want to become an HVAC technician, you can learn more HVAC troubleshooting tips by signing up for our online HVAC Technician Course.<br><br>by Ron Walker",
    "missingMedia": [
      "/wp-content/uploads/2014/02/Jumper_Wires-1024x682.jpg"
    ],
    "gsc": {
      "clicks": 2,
      "impressions": 253
    },
    "indexable": true
  },
  {
    "title": "Understanding the Defrost Control Board - Part 4 Testing",
    "path": "/understanding-the-defrost-control-board-part-4-testing/",
    "date": "2013-05-08",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "If you suspect there is a problem with the defrost control board, thermostat, or defrost timing here are the procedure for testing.",
    "media": [
      "/wp-content/uploads/2013/01/defrost-control-board.jpg",
      "/wp-content/uploads/2013/01/defrost-sensor.jpg"
    ],
    "html": "If you suspect there is a problem with the defrost control board, thermostat, or defrost timing here are the procedure for testing. This assumes that the system is properly charged.<br><br><strong>Checking the Defrost Control Board<span class=\"archive-missing-image\">Original article image pending transfer</span></strong>\n<ul>\n<li><span>Turn off all power to the outdoor unit.</span></li>\n<li>On the control board, locate the two terminals where the defrost thermostat is connected.</li>\n<li>Disconnect the defrost thermostat.</li>\n<li>And connect a jumper across the defrost thermostat terminals on the control board. (Make sure the jumpers are connected properly, touching only the defrost thermostat terminals).</li>\n<li>The jumper simulates a cold coil and a defrost condition.</li>\n<li>At this time, locate the two test terminals on the defrost control board. Depending on the manufacturer it may say &quot;Test&quot;, &quot;Speed Up&quot;, or on a Trane system &quot;Test&quot; and &quot;Test.Common&quot;. Double check!</li>\n<li>Place another jumper between the two test terminals.</li>\n<li>This will speed up the defrost timing cycle. 90 minutes = 21 seconds, 60 minutes = 14 seconds, and 30 minutes = 7 seconds.</li>\n<li>Turn the electrical power back on.</li>\n<li>Place the thermostat into heating.</li>\n<li>The unit should cycle in and out of defrost with the accelerated time limits as listed above.</li>\n<li>It is not recommended to leave the unit in the test mode for a prolonged period of time.</li>\n</ul>\nIf the unit cycles in and out of defrost, check the defrost thermostat.<br><br><strong>Checking the Defrost Thermostat</strong>\n<span class=\"archive-missing-image\">Original article image pending transfer</span>The defrost thermostat is what determines when a defrost is needed and when the system should go out of defrost. Most defrost thermostats close at 28F +- 5F.\n<ul>\n<li><span>Turn of the power to the unit.</span></li>\n<li>Disconnect and remove the sensor from the unit.</li>\n<li>Fill a small glass or container with ice and just enough water to cover the ice.</li>\n<li>Place a thermometer in the water and add salt until the temperature reads 20-25 degrees (I know...  Who carries salt with them?).</li>\n<li>Fill another small container with water that is in the 70-75 degree range.</li>\n<li>Connect your ohmmeter between the two sensor leads.</li>\n<li>Place the the defrost sensor in the cold water solution.</li>\n<li>In about 60-90 seconds, the sensor should close and read continuity.</li>\n<li>Place the sensor in the warm water container.</li>\n<li>After another 60-90 seconds, the sensor should open and read infinite.</li>\n</ul>\nIf the sensor fails to open or close, replace the sensor.<br><br><strong>Final Notes</strong><br><br>If you still are having a defrost problem, check the all wiring and connections for corrosion, opens, or shorts.<br><br>Want to learn more about heat pumps and air conditioning? Sign up for our <a href=\"/hvac-boot-camp/\">HVAC Certification Course</a>.<br><br>by Ron Walker",
    "missingMedia": [
      "/wp-content/uploads/2013/01/defrost-control-board.jpg",
      "/wp-content/uploads/2013/01/defrost-sensor.jpg"
    ],
    "gsc": {
      "clicks": 2,
      "impressions": 186
    },
    "indexable": true
  },
  {
    "title": "HVAC Training - Residential Duct Systems",
    "path": "/hvac-training-residential-duct-systems/",
    "date": "2013-02-27",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "The second half of proper airflow in a residential HVAC system is the ductwork. Residential Duct Systems to do this you have to understand.",
    "media": [
      "/wp-content/uploads/2013/02/Ductulator-1024x703.png",
      "/wp-content/uploads/2013/02/Ductulator.png",
      "/wp-content/uploads/2013/02/TEL-1024x512.jpg",
      "/wp-content/uploads/2013/02/TEL.jpg",
      "/wp-content/uploads/2013/02/cfm-1024x300.jpg",
      "/wp-content/uploads/2013/02/cfm.jpg"
    ],
    "html": "The second half of proper airflow in a residential HVAC system is the ductwork. If, in our previous article, we have a 3 ton AC system designed to deliver 1270 CFM at .2 IWC, the goal is to size the ducts for .2 IWC of air flow resistance. To do this you have to understand how to use a duct slide rule or ductulator and understand the difference between pressure drop and friction rate.<br><br><strong>Pressure Drop - </strong><br><br>Pressure drop in a duct system is the loss in pressure between any two points in a duct system, regardless of the distance between the two points.<br><br><strong>Friction Rate - </strong><br><br>Friction rate is the loss in pressure between two points in a duct system separated by a specific distance.<br><br>Ductulators and friction charts use 100 ft. for their reference. So, before calculating the friction rate for a duct system and sizing the ductwork, the system pressure drop must be converted to the equivalent of a hundred feet of duct. The formula for calculating the friction rate for a specific length of duct is:<br><br>FR = (PD x 100) / TEL\nWhere\nFR – Friction Rate in IWC\nPD – Pressure Drop\nTEL – Total Effective Length<br><br>Here&#x27;s an example:\n<p><span class=\"archive-missing-image\">Original article image pending transfer</span></p>\n<p>The output of the blower at 0.20 IWC is 1000 CFM. Using a ductulator, what size should the duct would you use?</p>\nFR = (0.20 x 100) / 300\nFR = 0.067 IWC<br><br>Now that you have calculated the friction rate, use your ductulator to calculate the size of the duct. Rotate or slide the the CFM dial and line it up with 0.067 IWC and the ductulator gives you the size for the ductwork... 15&quot;.\n<p><span class=\"archive-missing-image\">Original article image pending transfer</span></p>\n<p>Fairly simple when you have a straight duct run, but ductwork systems are never straight. There are lengths of straight sections, fittings, and in the case of flexible ductwork, bends. So, the total pressure drop in a ductwork system is the sum of all of the lengths and fittings. Fittings, can add a pressure drop equivalent to a very long run of ductwork. If a fitting has the same pressure drop as a 40 ft. length of duct, the fitting has an equivalent length of 40 ft. ACCA Manual D Appendix 3 has nearly all of the fittings diagrammed with their equivalent length.</p>\n<p>Examples:</p>\n<ul>\n<li>Square 90 elbow EL (equivalent length) = 80 ft.</li>\n<li>Flex duct 90 EL(equivalent length) = 10 ft.</li>\n</ul>\n<p>Using the equivalent length of a fitting makes it easy. By adding the fitting length values to the straight run lengths you come up with the TEL or Total Effective Length. You then use the formula above to calculate the friction rate. Here is an example using the same blower as before:</p>\n<p><span class=\"archive-missing-image\">Original article image pending transfer</span></p>\n<p>Remember, a square 90 elbow EL (equivalent length) = 80 ft.</p>\nTEL = 460 ft.<br><br>FR = (0.20 x 100) /460\nFR = .044 IWC\nUse your ductulator to figure out the duct size.\nDid you come up with 16&quot;?<br><br>This is part 2 of a multi-part series on residential duct systems. If you would like to learn more about becoming an HVAC technician or are interested in the National Association of Technical Excellence (<a href=\"/nate/\">NATE</a>) CEUs, please contact us.<br><br>by Ron Walker",
    "missingMedia": [
      "/wp-content/uploads/2013/02/Ductulator-1024x703.png",
      "/wp-content/uploads/2013/02/TEL-1024x512.jpg",
      "/wp-content/uploads/2013/02/cfm-1024x300.jpg"
    ],
    "gsc": {
      "clicks": 2,
      "impressions": 33
    },
    "indexable": true
  },
  {
    "title": "HVAC Training - Understanding Simple Circuits",
    "path": "/hvac-training-understanding-simple-circuits/",
    "date": "2013-03-14",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "The key to reading schematics and troubleshooting electrical faults on an HVAC system is understanding simple circuits,looking at schematic,",
    "media": [
      "/wp-content/uploads/2013/03/Fig2-Open-Circuit-300x109.png",
      "/wp-content/uploads/2013/03/Fig2-Open-Circuit.png",
      "/wp-content/uploads/2013/03/Nordyne-Heat-Pump-Split-System-Schematic-1024x791.jpg",
      "/wp-content/uploads/2013/03/Nordyne-Heat-Pump-Split-System-Schematic.jpg"
    ],
    "html": "The key to reading schematics and troubleshooting electrical faults on an HVAC system is understanding simple circuits, looking at the schematic, and breaking it down into simple circuits.  All electrical systems must have several components to operate properly, I call them:\n<ul>\n<li><span>Power</span></li>\n<li>Line</li>\n<li>Switch</li>\n<li>Load</li>\n</ul>\n<strong>Power - </strong>This is the voltage coming into the circuit. In residential and light commercial  HVAC systems it is either 120 volts, 240 volts, or 24 volts.<br><br><strong>Line</strong> - Simply the wires that carry the power.<br><br><strong>Switch</strong> - This is a nonpower consuming device that passes the power. In an HVAC system, these can be circuit breakers, contactors, relays, heat controlled switches, or pressure controlled switches. (There are also circuit boards to think about, but not right now)<br><br><strong>Load - </strong>Loads are power consuming devices. In HVAC system loads are usually: fan motors, compressors, relay coils, contactor coils, transformers, or electric heating elements.<br><br><span class=\"archive-missing-image\">Original article image pending transfer</span><br><br>Above is a simple circuit with 115 volts (power) carried by the wires (line) to a simple light switch (switch) to a fan motor (load). Right now the fan motor is not turning. But... if we flip the switch the fan motor turns. What happens if you flip the switch on and the fan motor doesn&#x27;t turn? If you think about it, there are only four things to check, the power, the line, the switch, and the load. If any one of the four is faulty the circuit doesn&#x27;t work. If you think about it, it&#x27;s pretty simple.<br><br>The hard part is looking at a schematic like the one below and not getting intimidated. An HVAC system has several different types of switches. For example, if you look for the defrost thermostat on the schematic. It is a switch, but it is a temperature activated switch, it is normally closed. When the temperature increases the switch opens, when the temperature decreases it closes. This is open on temperature rise switch. In this circuit, the power (R) is supplied from the circuit board and the load (DFT) is a component on the circuit board.\n<p><span class=\"archive-missing-image\">Original article image pending transfer</span></p>\nAn HVAC technician must understand common HVAC schematic symbols and how they operate. Once you do, the schematic diagram becomes your road map to troubleshooting electrical problems. Look at the diagram, find L1 and L2, that is the incoming power (240 volts). Trace the wires (black lines) practice identifying the lines, switches, and loads how many can you find?<br><br>Have questions, want to learn more, interested in a Free Webinar on schematic reading? Email or call, I&#x27;ll be glad to help.<br><br>by Ron Walker",
    "missingMedia": [
      "/wp-content/uploads/2013/03/Fig2-Open-Circuit-300x109.png",
      "/wp-content/uploads/2013/03/Nordyne-Heat-Pump-Split-System-Schematic-1024x791.jpg"
    ],
    "gsc": {
      "clicks": 2,
      "impressions": 22
    },
    "indexable": true
  },
  {
    "title": "Capillary Tubes in 15 Minutes",
    "path": "/capillary-tubes-15-minutes/",
    "date": "2015-01-24",
    "author": "rwalk",
    "category": "HVAC Training Articles",
    "description": "Sometimes you do not have the capillary tubes size recommended by the manufacturer. The following J/B conversion chart shows....",
    "media": [
      "/wp-content/uploads/2015/01/Cap_Tube_Chart-1024x716.png",
      "/wp-content/uploads/2015/01/Cap_Tube_Chart.png"
    ],
    "html": "Great video (with our old logo).\n<p><a href=\"https://www.youtube.com/embed/T6B5vikNnaY\" rel=\"noopener noreferrer\">Watch the archived video on YouTube</a></p>\nSometimes you do not have the capillary tubes size recommended by the manufacturer. The following J/B conversion chart shows how much longer or shorter the replacement cap tube must be.\n<ul>\n<li>Assume 9 feet of .040 cap tube is needed.</li>\n<li>How long would a .036 tube need to be to give the same amount of refrigerant and pressure drop?</li>\n<li>What if all you had was a .042 cap tube?</li>\n</ul>\n<a href=\"/wp-content/uploads/2015/01/Cap_Tube_Chart.png\"><img src=\"/wp-content/uploads/2015/01/Cap_Tube_Chart-1024x716.png\" alt=\"Cap_Tube_Chart\" loading=\"lazy\"></a>\n<strong>For a cap tube to work properly:</strong>\n<ul>\n<li>It must be sized properly.</li>\n<li>The evaporator load must be at designed conditions.</li>\n<li>The refrigerant charge must be correct.</li>\n<li>There must be a full column of liquid to the cap tube.</li>\n</ul>\n<strong>Causes of evaporator flooding in a cap tube system:</strong>\n<ul>\n<li>Too much high side pressure\n<ul>\n<li>Dirty condenser</li>\n<li>Refrigerant overcharge</li>\n</ul>\n</li>\n<li>Low evaporator load\n<ul>\n<li>Box temperature too low</li>\n<li>Blocked evaporator (dirt or ice)</li>\n<li>Fan motor bad</li>\n</ul>\n</li>\n<li>Incorrectly sized cap tube (low pressure drop)</li>\n<li>Inside diameter (I.D.) too large</li>\n<li>Cap tube length too short</li>\n</ul>\n<strong>Causes of evaporator starving in a cap tube system:</strong>\n<ul>\n<li>High side pressure too low.\n<ul>\n<li>Low on refrigerant.</li>\n<li>Low ambient.</li>\n</ul>\n</li>\n<li>High evaporator load (quickly vaporizing refrigerant)\n<ul>\n<li>Door open or not sealing</li>\n<li>High product load\n<ul>\n<li>Initial start-up</li>\n<li>Hot product in the box</li>\n</ul>\n</li>\n</ul>\n</li>\n<li>Incorrectly sized cap tube (high-pressure drop).</li>\n<li>Inside diameter (I.D.) too small</li>\n<li>Cap tube length too long.</li>\n</ul>\nCause for plugged cap tubes:\n<ul>\n<li>Dirt or ice blocking the cap tube</li>\n<li>Filter desiccant can also plug cap tube</li>\n</ul>\nSolution:\n<ul>\n<li>Cut off some cap tube/capillary tubes</li>\n<li>Replace filter drier</li>\n</ul>",
    "missingMedia": [],
    "gsc": {
      "clicks": 1,
      "impressions": 869
    },
    "indexable": true
  },
  {
    "title": "Understanding Capillary Tubes",
    "path": "/understanding-capillary-tubes/",
    "date": "2013-09-16",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "Begin HVAC training online on your terms. Study at your own pace and get assistance when you need it. Capillary Tubes training is offered..",
    "media": [
      "/wp-content/uploads/2013/09/CapTube.png"
    ],
    "html": "Jeff and Mike are on their way to another service call. The service dispatch states that a local restaurant has a refrigerated prep table with a small reach-in refrigerator that is not cooling properly.<br><br><span class=\"archive-missing-image\">Original article image pending transfer</span>As they arrive a Mike jumps out of the truck and grabs his manifold gauges.<br><br>Jeff: &quot;I don&#x27;t think we&#x27;ll be needing our gauges on this call.&quot;<br><br>Mike: &quot;How are we going to check the system without out them?&quot;<br><br>Jeff: &quot;I&#x27;ll tell you in a minute, just grab the tool bag and let&#x27;s take a look.&quot;<br><br>As they enter the kitchen, they see the small refrigerated prep table already pulled out from the wall. After verifying there is power to the unit, Jeff instructs Mike to remove the back panel.<br><br>Mike: &quot;What the heck is this coiled up piece of tubing and where is the TXV?&quot;<br><br>Jeff: &quot;These types of systems don&#x27;t use a TXV and that coiled up tubing is the capillary tube. It is the metering device for this type of system.&quot;<br><br>Mike: &quot;Why do they use a capillary tube instead of a TXV?&quot;<br><br>Jeff: &quot;Capillary tubes, or cap tubes, are very inexpensive and have no moving parts to fail. Unlike a TXV, cap tubes allow the pressure in the system to equalize quickly so the compressor does not need a start capacitor. Also, TXVs require extra refrigerant, and cap tube systems do not.&quot;<br><br>Mike: &quot;So, if cap tubes are so cost effective, why aren&#x27;t they used as the metering device for residential air conditioning systems?&quot;<br><br>Jeff: &quot;Cap tube systems work fine as long as they don&#x27;t have a large heat load to cool down. For example, this system is stocked every morning with product from the large walk-in cooler that keeps everything at 35°F. This refrigerator is kept a 40°F, so it has no problem keeping the product cool... if there isn&#x27;t a very big heat load.&quot;<br><br>Mike: &quot;I understand how a TXV works. But how does a capillary tube meter refrigerant?<br><br>Jeff: &quot;The friction of fluids flowing through a tube or pipe results in a pressure drop. A capillary tube is designed to change the high pressure liquid refrigerant into a low pressure spray of refrigerant. The amount of pressure drop is dependent on the length and inside diameter of the capillary tube.&quot;<br><br>Mike: &quot;Okay, that makes sense. Let&#x27;s get our gauges and see what&#x27;s going on with this system.&quot;<br><br>Jeff: &quot;Not so fast Mike. These capillary tubes are critically charged by the manufacturer. Their engineers determine the exact amount of refrigerant needed for the system to operate properly. If we hook up our gauges we will change the amount of refrigerant in the system and could make things worse. We&#x27;ll hook up our gauges only as a last resort.&quot;<br><br>Mike: &quot;So how do figure out what is wrong?&quot;<br><br>Jeff: &quot;First we&#x27;ll check to see if this system has been overloaded with warm product. Next we&#x27;ll check for bad door gaskets, or if the door has been left open or opened frequently. Remember, cap tube systems don&#x27;t respond very quickly to large load changes. Finally we&#x27;ll check for a dirty condenser coil, dirty or iced evaporator coil, and make sure fan motors are operational. Oh, we will also check to make sure the thermostat is working and set to the proper temperature. Why don&#x27;t you go ahead and check all of this now?&quot;<br><br>After checking everything, Mike reports back to Jeff.<br><br>Mike: &quot;Everything is clean and in good order. What&#x27;s next?&quot;<br><br>Jeff: &quot;It&#x27;s almost time to hook-up our gauges. The most common problem with a capillary tube system is a restriction in the tubing. You see, the inside diameter of the tubing is so small, it can plug up easily.<br><br>Mike: &quot;How does the capillary tube get plugged?&quot;<br><br>Jeff: &quot;Do you see this small filter drier? It is filled with desiccant. After years of use, the beads begin to flake and eventually plug the entrance to the cap tube. Usually the blockage is in the very first inch or so of the capillary tube. We&#x27;ll be looking for the low side pressure to be in or near a vacuum and the high side pressure to slightly lower than normal.&quot;<br><br>Mike: &quot;So if it is a plugged capillary tube, how do we fix it?&quot;<br><br>Jeff: &quot;We&#x27;ll recover the refrigerant, cut out the filter drier, cut off an inch or two of the cap tube, install a new drier, evacuate and weigh in the proper amount of refrigerant. Then we&#x27;ll start the unit without any product and give it time to come down to temperature.&quot;<br><br>Mike: &quot;Seems pretty simple, what else can go wrong?&quot;<br><br>Jeff: &quot;We could also find a leak, an improperly charged system, or an inefficient compressor. We&#x27;ll talk about these later. It&#x27;s time to get to work.&quot;<br><br>What did we learn from Mike and Jeff today?<br><br>Condenser / condensing unit checks (NATE - Light Commercial Refrigeration)\nEvaporator unit checks (NATE - Light Commercial Refrigeration)\nRefrigerant line checks(NATE - Light Commercial Refrigeration)\nLow capacity(NATE - Light Commercial Refrigeration)\nAnalyzing overall refrigerant circuit performance (NATE - Light Commercial Refrigeration)\nLocating problems based on refrigerant circuit temperatures and pressures (NATE - Light Commercial Refrigeration)<br><br>by Ron Walker",
    "missingMedia": [
      "/wp-content/uploads/2013/09/CapTube.png"
    ],
    "gsc": {
      "clicks": 1,
      "impressions": 742
    },
    "indexable": true
  },
  {
    "title": "Nitrogen Purging and Brazing",
    "path": "/nitrogen-purging-brazing/",
    "date": "2017-03-02",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "Most HVAC installation instructions require flowing nitrogen through the copper tube during brazing. Nitrogen Purging and Brazing....",
    "media": [],
    "html": "Most HVAC installation instructions require flowing nitrogen through the copper tube during brazing. This is an important step in producing a quality HVAC system and nitrogen purging and brazing.<br><br><strong>Why nitrogen purge?</strong>\nOxygen in the air combines with copper to form surface copper oxide. We see this on copper tube as a light to dark brown discoloration. You&#x27;ve probably seen ACR/medical gas copper tube supplied from the tube mill nitrogen charged and capped. This is designed to prevent this oxide formation inside the tube. Once the caps are removed and the tube is cut for installation, the nitrogen protection is lost.<br><br>At high brazing temperature a heavier black oxide forms (cupric oxide). On cooling this oxide flakes off to form &quot;scale&quot;.<br><br> copper tube brazing scale\n<p><em>Figure 1: copper tube brazing scale (click to enlarge)</em></p>\nWhile mostly cosmetic on the tube exterior, inside the tube the oxide flakes are carried by the refrigerant through the system. This contaminant can restrict flow through small orifices such as metering devices or the pilot valve capillary tube in a reversing valve.<br><br> inside oxidation scale from 5/8&quot; tube\n<p><em>Figure 2: inside oxidation scale from 5/8&quot; tube (click to enlarge)</em></p>\nThis problem has long been an issue in brazing HVAC tube. It has become more important with the change from HCFC refrigerants like R-22 that use mineral oil to the new HFC refrigerants (410a) using POE oils. Due to their polar nature, POE oils have a solvent effect and can &quot;scrub&quot; the copper tube walls. Oxide from tube walls and loose scale can circulate through the system.<br><br><strong>What&#x27;s the procedure?</strong>\nTo prevent oxidation, flow dry nitrogen through the tube during brazing. Nitrogen is inert, (non- reactive), and will displace the oxygen to prevent scale formation.<br><br> nitrogen purged tubes at top\n<p>\n<em>Figure 3: nitrogen purged tubes at top, no nitrogen purge at bottom (click to enlarge)</em></p>\nNitrogen is typically introduced into the system throughout the Schrader valve (after removing the core), or other system openings.<br><br> Harris nitrogen regulator\n<p><em>Figure 4: Harris nitrogen regulator (click to enlarge)</em></p>\nConnect a hose or tube from the nitrogen cylinder to one end of the pipe. The cylinder will be equipped with a regulator or flow control valve. There is no universal requirement for the delivery pressure setting, but the goal is to use low volume/pressure to displace the oxygen. A suggested starting point is 2 -3 CFH or 1.5 - 2 PSI. Some users will set pressure until they feel a slight flow at the exit point on the back of their hand. It&#x27;s good practice to initiate flow before heating and continue to flow nitrogen until the part has cooled.<br><br>Avoid an excessive flow rate that builds pressure inside the tube. A high flow rate will tend to cool the tube reducing brazing heat efficiency. Excess nitrogen pressure can build up inside the tube and reduce braze alloy penetration. A small hole in a cap at the end of the line will allow the nitrogen to escape.<br><br>It&#x27;s a good idea to experiment with flow rates by test brazing parts on the bench. Section the finished assemblies and inspect for a clean inner tube wall.<br><br>****I was about to write a blog post on proper brazing techniques but ran across this excellent post from Harris Products Group. Their explanation of how and why you must purge with nitrogen is spot on! The original post can be found here http://www.harrisproductsgroup.com/en/Expert-Advice/tech-tips/nitrogen-purge-and-brazing.aspx",
    "missingMedia": [],
    "gsc": {
      "clicks": 1,
      "impressions": 552
    },
    "indexable": true
  },
  {
    "title": "HVAC Training - Refrigerant",
    "path": "/hvac-training-refrigerant/",
    "date": "2013-03-01",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "When the refrigerant leaves the compressor, the refrigerant in the discharge line is all vapor. As this is moves through the condenser",
    "media": [],
    "html": "In an air conditioning system, refrigerant are present in three forms:\n<ol>\n<li><span>Liquid</span></li>\n<li>Vapor</li>\n<li>Mixture of liquid and vapor</li>\n</ol>\nWhen the refrigerant leaves the compressor, the refrigerant in the discharge line is all vapor. As the refrigerant moves through the condenser it begins to cool, and changes state. At this point the refrigerant is a mixture of liquid and vapor. As the refrigerant exits the condenser, the refrigerant has now changed to all liquid. At this point, if a site glass is installed you should not see any bubbles.  A solid column of liquid moving to the expansion device is required for a properly operating AC system.<br><br>As the refrigerant passes through the expansion device, the refrigerant once again changes into liquid/vapor mixture and continues to stay in this state through most of the evaporator coil. Near the exit point of the evaporator and entrance to the suction line, the refrigerant has changed to all vapor once again.<br><br>Remember - when using your <a href=\"/hvac-training-the-pt-chart-and-saturation-temperature/\">PT chart as a diagnostics tool</a>, it only pertains to the refrigerant in the liquid/vapor state, meaning the refrigerant in the condenser and evaporator coils. When the refrigerant exists in a liquid and vapor state, it is in a condition called saturated.<br><br><strong>Superheat and Subcooling</strong>\n<a href=\"/refrigeration-and-air-conditioning-training-superheating-suction-vapor/\">Superheat</a> is measured at the places where the only vapor is present (the suction line) and is the difference between the saturation temperature and the measured temperature. In a properly operating HVAC system, the measured temperature will always be above the saturation temperature, usually 5-20F depending on the manufacturer and system conditions.<br><br><a href=\"/air-conditioning-training-subcooling/\">Subcooling</a> is measured at the places where only liquid is present (the liquid line) and is the difference between the saturation temperature and the measured temperature. In a properly operating HVAC system, the measured temperature will always be below the saturation temperature, usually 5-15F depending on the manufacturer and system conditions.<br><br>So, if we can determine the pressure at any of the points where the refrigerant is in the saturated state, we can find the corresponding saturation temperature on our PT chart. You can even determine the pressure of the refrigerant in the saturated state by measuring the temperature, although it is much easier and more convenient to measure the pressures.<br><br>If you would like to become an HVAC technician and learn more about refrigeration and refrigerant, sign up for our <a href=\"/hvac-training-in-tampa-fl/\">online HVAC course</a>. We have interactive superheat and subcooling exercises for measuring superheat and subcooling.<br><br>by Ron Walker",
    "missingMedia": [],
    "gsc": {
      "clicks": 1,
      "impressions": 509
    },
    "indexable": true
  },
  {
    "title": "Heat Pump Reversing Valve",
    "path": "/heat-pump-reversing-valve/",
    "date": "2014-11-05",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "Reversing valves don’t often fail, but when they do they can cause a lot of confusion while troubleshooting. Heat Pump Reversing Valve...",
    "media": [
      "/wp-content/uploads/2014/11/Reversing-Valve.jpg"
    ],
    "html": "<a href=\"/wp-content/uploads/2014/11/Reversing-Valve.jpg\"><img src=\"/wp-content/uploads/2014/11/Reversing-Valve.jpg\" alt=\"Reversing Valve\" loading=\"lazy\"></a><br><br>Reversing valves don’t often fail, but when they do they can cause a lot of confusion while troubleshooting.<br><br>There are three main things that can cause a reversing valve to malfunction:\n<ol>\n<li>The valve is stuck in the heating or cooling position.</li>\n<li>The coil is defective.</li>\n<li>The valve is leaking internally.</li>\n</ol>\n1. <strong>The valve is stuck in the heating or cooling position.</strong><br><br>If the valve sticks, it will not change from the heating to the cooling position or vice-versa. Make sure the reversing valve is energized.<br><br>Use your voltmeter to ensure proper voltage at the solenoid coil. Then, hold a small screwdriver close to the coil to see if there is a magnetic field present.<br><br>If the coil is energized, check to make sure there is a pressure difference between the high side to the low side when the unit is running.<br><br>The reversing valve is a pilot operated valve and requires a pressure differential to operate.<br><br>If you suspect the valve is stuck, take a soft object like the plastic handle of your screwdriver and tap on either side of the valve body. This may free the valve. If it does, force the valve to change positions several times to verify it is operating freely.\n<ul>\n<li>If it does, the problem may be resolved.</li>\n<li>If the problem reoccurs, the valve should be replaced.</li>\n</ul>\n<ol start=\"2\">\n<li><strong>The coil is defective.</strong></li>\n</ol>\nA defective solenoid <strong>coil</strong> will not energize the valve in the cooling mode. (Some manufacturers energize the valve in the heating mode. Make sure you check.) You can determine this by using the voltmeter and screwdriver test outlined above.<br><br>If there is voltage to the valve and no magnetic field present, the coil has an open circuit. In this case, only the solenoid coil needs to be replaced.\n<ol start=\"3\">\n<li><strong>The valve is leaking internally.</strong></li>\n</ol>\nAn internal leak in the valve is difficult to troubleshoot. It  is often confused with a compressor that is not pumping to capacity.<br><br>Both a leaking reversing valve and a failing compressor have the same symptoms – both the heating and cooling capacity of the system are diminished. This is because the compressor continues to pump the gas around and around inside the leaking valve and usable refrigeration is lost in the process.<br><br>When a reversing valve leaks, it leaks from the high side to the low side.<br><br><strong>To check for a leaking valve</strong>, measure the difference in temperature between the suction line from the evaporator and the permanent suction line on the reversing valve (usually the middle line on the bottom). The temperature difference should not be more than 3F.<br><br>If the temperature differential is greater than 3F, the valve must be replaced.<br><br>Note – Take the temperature at least 5 inches from the valve body to keep the temperature of the valve body from affecting your reading.<br><br>Keep these three procedures in mind, and when you come across a bad reversing valve it will be a cinch to troubleshoot.",
    "missingMedia": [],
    "gsc": {
      "clicks": 1,
      "impressions": 452
    },
    "indexable": true
  },
  {
    "title": "Air Conditioning Training - Electric Circuits 1",
    "path": "/air-conditioning-training-electric-circuits-1/",
    "date": "2013-02-01",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "All electric circuits must have 3 elements to work properly, these elements are: Line, Switch, and Load. You must understand",
    "media": [
      "/wp-content/uploads/2013/02/Fig-1-Closed-Circuit-300x109.png",
      "/wp-content/uploads/2013/02/Fig-1-Closed-Circuit.png",
      "/wp-content/uploads/2013/02/Fig-3-Series-Circuit-300x82.png",
      "/wp-content/uploads/2013/02/Fig-3-Series-Circuit.png",
      "/wp-content/uploads/2013/02/Fig2-Open-Circuit-300x109.png",
      "/wp-content/uploads/2013/02/Fig2-Open-Circuit.png"
    ],
    "html": "<b>Electric Circuit Basics</b><br><br>You must understand the circuitry of the system you are installing or servicing to be an effective HVAC Technician. Before you can understand the complex circuitry of heating, air conditioning, and refrigeration systems, you must first understand the basics of electric circuits.<br><br>All electric circuits must have 3 elements to work properly, these elements are: Line, Switch, and Load.<br><br><b>Line</b> - short for <i>line voltage</i>. AC power, 120 volts or 208/230 volts are the most common source of power for heating, cooling, and refrigeration systems.<br><br><b>Switch</b> – the device which opens or closes the path for electrons to flow. While you are probably familiar with a light switch that you manually open or close. Heating, cooling, and refrigeration equipment uses switches that are controlled by temperature and pressure.<br><br><b>Load</b> - a device which uses electrical energy to perform work. The most common device is an electric motor although, gas valves, and contactors are also examples of loads that you will often see. (These types of loads will be discussed in more detail later.)<br><br>In figure 1, you see the basic electrical circuit. In this instance, the switch is closed and the fan motor is running. This is called a <i>closed circuit.</i>\n<span class=\"archive-missing-image\">Original article image pending transfer</span>\n<p>Fig 1.</p><br><br>Figure 2 illustrates the same circuit with the switch open and the fan motor is <b>not </b>running. This is called a<i> open circuit.</i>\n<span class=\"archive-missing-image\">Original article image pending transfer</span>\n<p>Fig. 2.</p>\n<b>Series Circuits</b><br><br>There are several different types of circuits but in with heating, air conditioning and refrigeration equipment most, if not all of the circuits you will find are <i>series circuits. </i>A series circuit is the simplest and easiest circuit to read, understand, and troubleshoot. A series circuit has only one path for current flowing through. All devices in a series circuit are connected end-to-end. Figure 3 shows a very basic series circuit. All switching devices in a series circuit must be closed for the load to receive power. If any one of the switching devices is open the load (motor) will not get power.<br><br><span class=\"archive-missing-image\">Original article image pending transfer</span>\n<p>Fig. 3</p>\nSeries circuits are used in the control of heating, air conditioning, and refrigeration equipment. With all of the components wired in series, or end-to-end, the opening of any switch or component will open the circuit and stop the electric load. The switches in a series control circuit are used to turn the load on or off based on temperature and/or pressure. Safety devices are designed to protect the equipment components should any unsafe operating condition occur; such as overheating or over pressure conditions.<br><br>by Ron Walker",
    "missingMedia": [
      "/wp-content/uploads/2013/02/Fig-1-Closed-Circuit-300x109.png",
      "/wp-content/uploads/2013/02/Fig-3-Series-Circuit-300x82.png",
      "/wp-content/uploads/2013/02/Fig2-Open-Circuit-300x109.png"
    ],
    "gsc": {
      "clicks": 1,
      "impressions": 313
    },
    "indexable": true
  },
  {
    "title": "HVAC Training - TXV Overview",
    "path": "/hvac-training-txv-overview/",
    "date": "2013-02-08",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "A TXV or Thermostatic Expansion Valve is a refrigerant metering device design to maintain a constant level of superheating.",
    "media": [],
    "html": "A TXV or Thermostatic Expansion Valve is a refrigerant metering device design to maintain a constant level of superheat. It regulates the superheat over a wide range of loads and outdoor temperatures. Most manufacturers of HVAC equipment designed for the TXV to maintain about 10-15 of superheat.  A TXV maintains superheat by regulating the amount of refrigerant metered to the evaporator coil. This regulation occurs in response to changes in heat load and liquid pressure.<br><br>There are forces that control the TXV regulation, an opening force and a closing force. The opening force comes from the pressure from the sensing bulb which pushes down on the diaphragm. The closing force comes from internal spring tension pushing up from the bottom. The evaporator outlet pressure is directed by a small tube to the bottom of the diaphragm opposing the sensing bulb pressure. The amount of spring pressure (which can be adjusted) determines how much superheat is maintained by the TXV.<br><br>The sensing bulb is filled with an internal charge of refrigerant. When sensing a warm suction line, the pressure in the sensing bulb rises. So, if the evaporator needs more refrigerant, the suction line becomes warmer, the pressure in the sensing bulb increases. This increased pressure is sent to the top of the diaphragm, pushing down on the metering rod, and opening the orifice. When the evaporator coil floods, the suction line becomes cold, the pressure in the sensing bulb decreases. The pressure to the top of the diaphragm also decreases, thus restricting the flow of refrigerant.<br><br>How the two opposing forces regulate the refrigerant is simple:\n<ul>\n<li><span>If the spring tension plus the evaporator outlet pressure are greater than the sensing bulb pressure, the orifices is moved to a more closed position, throttling back the flow of refrigerant.</span></li>\n<li>If the spring tension plus the evaporator outlet pressure are less than the sensing bulb pressure, the orifices is moved to a more open position, increasing the flow of refrigerant.</li>\n</ul>\nThis is how a Thermostatic Expansion Valve regulates refrigerant flow and superheat over a wide range of loads and temperatures. <a href=\"/air-conditioning-training-residential-duct-systems/\">Air conditioning systems</a> with expansion valves are different than fixed metering device systems in several ways:\n<ul>\n<li><span>How the system reacts to changes in evaporator heat load</span></li>\n<li>System charge</li>\n<li>Changes in indoor temperatures</li>\n</ul>\nby Ron Walker",
    "missingMedia": [],
    "gsc": {
      "clicks": 1,
      "impressions": 272
    },
    "indexable": true
  },
  {
    "title": "Basic Operation of Automatic Pump Down Medium Temperature Walk-in Coolers",
    "path": "/basic-operation-of-automatic-pump-down-medium-temperature-walk-in-coolers/",
    "date": "2013-02-06",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "You can learn HVAC at home, online, at your own pace. Short assignments you can compete in and evening. Affordable monthly tuition. Sign up now!",
    "media": [],
    "html": "by Ron Walker<br><br><span>This type of refrigeration system is usually found in where the condensing unit is located outside and the outdoor temperatures could drop below the cooler temperature</span><strong><span>.</span></strong>\n<span><span>In this system there is both a </span><span><b>solenoid</b></span><span> and a </span><span><b>low pressure cut-out switch. </b></span><span> The cooling thermostat controls a solenoid connected to the liquid line inside the cooler and the low pressure cut-out switch is used to energize and de-energize the compressor.</span></span>\n<span><span>The thermostat is set to de-energize the liquid line solenoid at 35°F cooler temperature. When the solenoid is de-energized, it stops the flow of liquid to the expansion valve and the evaporator coil. The compressor will continue to run pulling the refrigerant out of evaporator coil, suction line, and part of the liquid line. All of the refrigerant is pumped into and stored in the condenser and </span><span><b>receiver</b></span><span>. The compressor will continue to run, pulling refrigerant out of the cooler until the suction pressure reaches the low pressure cut-out switch setting which is usually set at 2 psig. Once the cut-out pressure is reached the low pressure cut-out switch de-energizes the compressor. The evaporator fan(s) run continuously circulating cool air throughout the cooler.</span></span>\n<span><span>During the off cycle, the cooler temperature will gradually increase to the cut-in temperature of the thermostat (usually 38-39°F). When the thermostat closes it energizes the liquid line solenoid. This releases the stored refrigerant into the expansion valve, coil, and suction line. Once the suction line pressure reaches the cut-in temperature of the low pressure cut-out switch, the compressor will start and the cooling cycle will begin.</span></span>\n<span><span>As before, the condenser fan is wired in parallel with the compressor and runs whenever the compressor is energized. The system may or may not have a contactor to provide power to the compressor.</span></span>\n<span><span>The evaporator fan(s) run continuously circulating cool air through the cooler whether or not the compressor is running. Unlike a residential air conditioning system, mild frost may be present on the evaporator coil. Mild frost is not a concern as the evaporator fan(s) continue to run when the compressor is in the off cycle. Circulating 35 to 39°F air over the evaporator coil. This, above freezing, air will melt the frost on the coil during the off cycle. This is called an </span><span><b>off-cycle defrost </b></span><span>system with an </span><span><b>automatic pump down cycle</b></span><span>.</span></span>",
    "missingMedia": [],
    "gsc": {
      "clicks": 1,
      "impressions": 174
    },
    "indexable": true
  },
  {
    "title": "HVAC Training - Flame Sensor and Flame Rectification",
    "path": "/hvac-training-flame-sensor-and-flame-rectification/",
    "date": "2013-02-15",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "Flame rectification is a method of flame sensing in modern gas furnaces where the flame sensor is located in the pilot or burner flame....",
    "media": [
      "/wp-content/uploads/2013/02/31-054b.jpg"
    ],
    "html": "Flame rectification is a method of flame sensing in modern gas furnaces where the flame sensor (flame rod or ignitor) is located in the pilot or burner flame and a current applied to the sensor flows through the flame to the pilot assembly or the burner head and then to ground.<br><br><span class=\"archive-missing-image\">Original article image pending transfer</span>Because the area of the  flame sensor is smaller than the ground electrode (the pilot assembly in pilot ignition systems, or the main burner in hot surface or direct spark systems), an alternating current applied to the flame sensor will only flow in one direction. The  AC current is rectified to a pulsating direct current, or rectified current. When the flame is present, this current sends a signal to the control module. The control module then keeps the gas valve opened, the gas valve will remain open as long as there is a call for heat and the DC signal from the flame rod is present. When the signal ceases, or drops below a specified level, or is interrupted, the control module closes the main gas valve immediately to prevent an unsafe condition. The system either recycles itself or locks out and must be reset by cycling the thermostat or in some instances, be checked by a qualified service technician.<br><br>Since the flame sensor  is just a metallic rod, it will never need replaced unless it is broken. The most common cause of a gas furnace or boiler not working because of a flame sense problem is a dirty, corroded, or rusted flame sense rod. Simply remove the flame sensor and clean it thoroughly with sand cloth. Do not use a green scrubbing pad, it cleans the flame sensor but leaves a residue that also inhibits the small micro amp flame signal.<br><br>A gas furnace with a dirty flame sensor will ignite the burners for a few seconds then shut down the gas valve. In most cases, it will try this 3 times before it locks out.<br><br>If you want to learn more about HVAC, sign up for our online HVAC certification course.<br><br>by Ron Walker",
    "missingMedia": [
      "/wp-content/uploads/2013/02/31-054b.jpg"
    ],
    "gsc": {
      "clicks": 1,
      "impressions": 156
    },
    "indexable": true
  },
  {
    "title": "HVAC Training in Tampa, FL",
    "path": "/hvac-training-in-tampa-fl/",
    "date": "2020-12-28",
    "author": "rwalk",
    "category": "HVAC Training Online",
    "description": "If you live in the Tampa, FL area and would like to learn how to repair and service air conditioners and get your HVAC Training in Tampa.",
    "media": [
      "/wp-content/uploads/2020/12/Professional-HVAC-Technician-Level-1-3-1.png",
      "/wp-content/uploads/2020/12/Tampa-FL.png"
    ],
    "html": "<h2><span>\n</span>The unknown can be scary and trying to work and learn at the same time is hard. But our Online HVAC Training allows you to keep your job and learn how to become an HVAC Technician.</h2>\n<ul>\n<li>\n<h3><span>Are you looking for a career change?</span></h3>\n</li>\n<li>\n<h3>Do you want to keep your current job and learn HVAC?</h3>\n</li>\n<li>\n<h3>Do you think it is too expensive?</h3>\n</li>\n</ul>\n<a href=\"/hvac-boot-camp/\"><img src=\"/wp-content/uploads/2020/12/Professional-HVAC-Technician-Level-1-3-1.png\" alt=\"HVAC boot camp\" loading=\"lazy\"></a> HVAC boot camp\n<h4><span>AC Technicians are in high demand in Tampa, FL. You Can Learn the Fundamentals of Heating in Air Conditioning in our Online HVAC School!</span></h4>\nIf you live in the Tampa, FL area and would like to learn how to repair and service air conditioners and get your HVAC Certification Online, check out our online HVAC Certification Training.<br><br>You can learn the HVAC trade on your schedule and still keep your current job. The job outlook for Air Conditioning Technicians is always good especially in Tampa, FL.\n<p>What can you earn as an HVAC Technician in Tampa, FL?</p><br><br><a href=\"/wp-content/uploads/2020/12/Tampa-FL.png\"><img src=\"/wp-content/uploads/2020/12/Tampa-FL.png\" alt=\"HVAC Technician in Tampa\" loading=\"lazy\"></a> HVAC Technician in Tampa<br><br>Look at that! 5 years experience and $50-$90K in salary. No student loan debt... just by attending our HVAC Training Online and working hard. Why wouldn&#x27;t you do it!<br><br>Near the airport are Westshore and International Plaza. This is like having the New York stores, in your back yard. Also next to the shops is a great restaurant and nightclub area. There are both indoor and outdoor eating areas including a large movie complex too. It is close by to  Busch Gardens (can you imagine how many HVAC systems are in Busch Gardens?!) in &#x27;University Square Mall&#x27;. This is close to the University of South Florida campus.  Every one of these buildings and business needs their air conditioning service and repair.<br><br>There is no lack of commercial air conditioning jobs in Tampa. Next time you drive down the street, look on top of the commercial buildings there is air conditioning everywhere.<br><br>Here is a short sample of our online HVAC Training in Tampa. What are you waiting for! Start Now<br><br>Here is a short video from one of our online HVAC courses.<br><br>https://youtu.be/MgjBVazvpog",
    "missingMedia": [],
    "gsc": {
      "clicks": 1,
      "impressions": 139
    },
    "indexable": true
  },
  {
    "title": "Understanding a Heat Pump Defrost Control Board - Part 1",
    "path": "/understanding-a-heat-pump-defrost-control-board-part-1/",
    "date": "2013-01-03",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "Many new air conditioning technicians are intimidated by the number of wires going to and from a heat pump defrost control board.",
    "media": [],
    "html": "Many new air conditioning technicians are intimidated by the number of wires going to and from a heat pump defrost control board and exactly what they do. We&#x27;ll start out with a general overview of the control wiring (most defrost control boards have the same basic connections).\n<ul>\n<li>R terminal - 24-volt power coming in from the air handler&#x27;s transformer (this provides power to the board) C terminal the common side of the 24-volt transformer</li>\n<li>Y terminal - when the thermostat calls for heating or cooling it sends 24 volts to the Y terminal. It is routed through the defrost board and applied to the 24-volt terminals of the contactor. This energizes the contactor and turns on the compressor. The 24 volts on the Y terminal also routes through the defrost board, activates the condenser fan relay, and turns on the condenser fan.</li>\n<li>O terminal - if the thermostat is in the cooling mode, the thermostat sends 24 volts to the O terminal. Once again it is routed through the board. It is then sent out to energize the reversing valve which puts it into the cooling mode. (Note this holds true in most cases, however, there may be some older heat pumps that are in the heating mode when the reversing valve is energized.)</li>\n<li>C terminal - 24 volt neutral.</li>\n</ul>\nAll of the terminals above are INPUTS from the air handler or thermostat.<br><br><strong>W</strong>\n<strong>terminal</strong> is an OUTPUT terminal, it sends 24 volts back to the W terminal of the air handler when the condenser goes into defrost. The 24 volts on the W terminal on the air handler energizes the electric strip heat for the duration of the defrost cycle.<br><br>by Ron Walker\n<h4>Want to Learn More?</h4>\n",
    "missingMedia": [],
    "gsc": {
      "clicks": 1,
      "impressions": 122
    },
    "indexable": true
  },
  {
    "title": "HVAC Training - Cooling Terms",
    "path": "/hvac-training-cooling-terms/",
    "date": "2013-03-11",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "Here is a list of a few cooling terms HVAC technicians must be familiar with:Sensible Cooling Load – The heat gain of the home due to conduction",
    "media": [],
    "html": "Here is a list of a few cooling terms HVAC technicians must be familiar with:\n<strong>Sensible Cooling Load –</strong> The heat gain of the home due to conduction, solar radiation, inﬁltration, appliances, people, and pets. Burning a light bulb, for example, adds only sensible load to the house. This sensible load raises the dry-bulb temperature.<br><br><strong>Dry-bulb Temperature </strong>– The temperature measured by a standard thermometer.Latent Cooling Load – The net amount of moisture added to the inside air by\nplants, people, cooking, inﬁltration, and any other moisture source. The amount of moisture in the air can be calculated from a combination of dry-bulb and wet-bulb temperature measurements.<br><br><strong>Wet-bulb Temperature</strong> – When a wet wick is placed over a standard thermometer and air is blown across the surface, the water evaporates and cools the thermometer below the dry-bulb temperature. This cooler temperature (called the wet-bulb temperature) depends on how much moisture is in the air.<br><br><strong>Design Conditions</strong> – Cooling loads vary with inside and outside conditions. A set of conditions speciﬁc to the local climate are necessary to calculate the expected cooling load for a home. Inside conditions of 75°F and 50% relative humidity are usually recommended as a guideline. Outside conditions are selected for the 2.5% design point.<br><br><strong>2.5% Design Point</strong> – Outside summer temperatures and coincident air moisture content that will be exceeded only 2.5% of the hours from June to September. In other words, 2.5% design conditions are outdoor temperatures historically exceeded 73 out of the 2,928 hours in these summer months.<br><br><strong>Capacity</strong> – The capacity of an air conditioner is measured by the amount of cooling it can do when running continuously. The total capacity is the sum of the latent capacity (ability to remove moisture from the air) and sensible capacity (ability to reduce the dry-bulb temperature). Each of these capacities is rated in Btus per hour (Btu/h). The capacity depends on the outside and inside conditions. As it gets hotter outside (or cooler inside) the capacity drops. The capacity at a standard set of conditions is often referred to as “tons of cooling.”<br><br><strong>Tons of Cooling</strong> – Air conditioner capacity is rated at 95°F outside with an inside temperature of 80°F and 50% relative humidity. Each ton of air conditioning is\nnominally 12,000 Btu/h (this comes from the fact that it takes 12,000 Btu to melt a ton of ice). While an air conditioner may be called a three ton unit, it may not produce 36,000 Btu/h in cooling. There is a wide variety of actual capacities that are called “three tons.”<br><br><strong>EER</strong> – The Energy Efﬁciency Ratio is the efﬁciency of the air conditioner. It is capacity in Btu per hour divided by the electrical input in watts. EER changes with the inside and outside conditions, falling as the temperature difference between inside and outside gets larger. EER should not be confused with SEER.<br><br><strong>SEER</strong> – The Seasonal Energy Efﬁciency Ratio is a standard method of rating air conditioners based on three tests. All three tests are run at 80°F inside and 82°F outside. The ﬁrst test is run with humid indoor conditions, the second with dry indoor conditions, and the third with dry conditions cycling the air conditioner on for 6 minutes and off for 24 minutes. The published SEER may not represent the actual seasonal energy efﬁciency of an air conditioner in your climate.<br><br><strong>Manual J</strong> – Manual J is a widely accepted method of calculating the sensible and latent cooling (and heating) loads under design conditions. It was jointly developed by the Air Conditioning Contractors of America (ACCA) and the Air- C o n d i t I o n i n g and Refrigeration Institute (ARI).<br><br><strong>Manual S</strong> – Manual S is the ACCA method of selecting air conditioning equipment to meet the design loads. It ensures that both the sensible capacity and the latent\nthe capacity of the selected equipment will be adequate to meet the cooling load.<br><br><strong>Manual D</strong> – Manual D is the ACCA method for designing <a href=\"/hvac-training-residential-duct-systems/\">duct systems</a>. Contractors often ﬁnd it a laborious process and most duct systems are just installed, not\ndesigned. The amount of time necessary to design a duct system is certainly warranted in tract construction where the design is used repeatedly and for custom\nhomes where the total cost of the home warrants a proper design. In short, designing a duct system is essential for proper equipment performance and customer\ncomfort.<br><br>Source: Proctor Engineering Group<br><br>by Ron Walker",
    "missingMedia": [],
    "gsc": {
      "clicks": 1,
      "impressions": 119
    },
    "indexable": true
  },
  {
    "title": "Six Steps - Checking a TXV",
    "path": "/six-steps-checking-a-txv/",
    "date": "2013-01-03",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "Checking a TXV: If you suspect you have a bad TXV, the first thing you must ensure is that the system has a proper charge.",
    "media": [],
    "html": "If you suspect you have a bad TXV, the first thing you must ensure is that the system has a proper charge. You can do this by checking that there is some subcooling happening in the condenser. If possible, check the manufacturer&#x27;s specification for the proper superheat for that particular model. As a rule of thumb 8° - 12° is considered normal. If you measure a superheat somewhere in this range, regardless of what is happening in the system, the TXV is most likely working.<br><br>1. Check the sensing bulb, make sure it is properly connected to the suction line. If you can move the bulb, it is not securely fastened.<br><br>2. If the bulb has been insulated by the manufacturer, make sure the insulation is intact.<br><br>3. Check the equalizer line for restrictions, kinks, or signs of frost. A frosted equalizer line will require the replacement of the valve.<br><br>4. Some manufacturer&#x27;s have an inlet screen that can become clogged with debris. The only way to check the screen is to pump the system down and physically examine the screen.<br><br>5. If you are not sure, you can always add some refrigerant. If you add a pound or so and the pressure comes up, the problem was a low charge. If the pressure remains unchanged you have a bad valve or a liquid line restriction.<br><br>6. If the TXV is flooding the compressor (little to no superheat) check that the sensing bulb is securely fastened, check that the sensing bulb is insulated, check for proper charge, and check for proper air flow. If everything checks good, change the TXV.<br><br>That&#x27;&#x27;s pretty much it. This should give you a good starting point for troubleshooting a TXV.<br><br>By Ron Walker\n<h4>Want to Learn More?</h4>\n",
    "missingMedia": [],
    "gsc": {
      "clicks": 1,
      "impressions": 104
    },
    "indexable": true
  },
  {
    "title": "Troubleshoot an HVAC System 24 Volt Problem With Confidence",
    "path": "/troubleshoot-an-hvac-system-24-volt-problem-with-confidence/",
    "date": "2015-08-10",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "Trying to troubleshoot control wiring is sometimes confusing and frustrating. But, if you have a step-by-step procedure it becomes easy and accurate.",
    "media": [],
    "html": "<strong>Control Wiring Troubleshooting - 24 Volt Open</strong><br><br>Trying to troubleshoot control wiring is sometimes confusing and frustrating. But, if you have a step-by-step procedure it becomes easy and accurate. Below you find a procedure for troubleshooting a 24 volt open in an HVAC system.<br><br><strong>Symptoms</strong> - With 24 volts present one or more control circuits (relay, contactor, blower motor relay, defrost control board, reversing valve)is not operational.<br><br><strong>Troubleshooting Steps</strong>\n<strong>Step 1 - Inspection</strong>\n<p>● Remove thermostat from the sub-base</p>\n<p>○ Inspect for broken, loose, corroded, or disconnected wires.</p>\n<p>● Remove air handler cover</p>\n<p>○ Inspect for broken, loose, corroded, or disconnected wires.</p>\n<p>● Remove condenser cover</p>\n<p>○ Inspect for broken, loose, corroded, or disconnected wires.</p>\n<p>○ Note - weed eater, lawn mower, and dog chewing damage is common where the control wiring exits the chase at the ground level at the condensing unit.</p>\n<p>○ Note - rusted and corroded wire nut connections are common on previous repair or spliced control wiring.</p>\n<strong>Step 2 - With the thermostat still removed from the sub-base</strong>\n<p>● Disconnect and separate all control wiring from condenser.</p>\n<p>● Disconnect and separate all control wiring at the air handler</p>\n<p>● At the air handler, wire nut together all control wiring to the thermostat.</p>\n<p>● At the air handler, wire nut together all control wiring to the condenser.</p>\n<strong>Step 3 - From Thermostat Sub-base to Air Handler</strong>\n<p>● Set your meter to the audible ohms (beep) setting.</p>\n<p>● Alligator clip one lead to the common wire coming from the thermostat.</p>\n<p>● One-by-one check:</p>\n<p>○ Common to red.</p>\n<p>○ Common to orange.</p>\n<p>○ Common to yellow.</p>\n<p>○ Common to green.</p>\n<p>○ Common to any other wire that may be connected (2-stage system)</p>\n<p>● Remove alligator clip from common and connect to the red wire.</p>\n<p>● One-by-one check:</p>\n<p>○ Red to orange.</p>\n<p>○ Red to yellow.</p>\n<p>○ Red to green.</p>\n<p>○ Red to any other wire that may be connected (2-stage system)</p>\n<p>● Remove alligator clip from red and connect to the orange wire.</p>\n<p>● One-by-one check:</p>\n<p>○ Orange to yellow.</p>\n<p>○ Orange to green.</p>\n<p>○ Orange to any other wire that may be connected (2-stage system)</p>\n<p>● Remove alligator clip from orange and connect to the yellow wire.</p>\n<p>● One-by-one check:</p>\n<p>○ Yellow to green.</p>\n<p>○ Yellow to any other wire that may be connected (2-stage system)</p>\n<p>● Remove alligator clip from yellow and connect to the green wire.</p>\n<p>● One-by-one check:</p>\n<p>○ Green to any other wire that may be connected (2-stage system)</p>\n<strong>Step 4 - From the Condenser to the Air Handler</strong>\n<p>● Make the exact same check as listed in Step 3 with the wires going out to the condensing unit.</p>\n<strong>Step 5 - Diagnosis</strong>\n<p>● If your meter DID NOT beep in Step 4, the open or broken wire is between the air handler and the thermostat.</p>\n<p>● If your meter DID NOT beep in Step 5, the open or broken wire is between the air</p>\n<p>handler and the condenser.</p>\n<p>● If your meter beeped on all wires, the field installed control wiring is good.</p>\n<p>● The open or broken wire can be determined by noting on which wires your meter</p>\n<p>did not beep.</p>\n<p>○ Locate open or broken wire - repair or replace wiring.</p>\n<p>○ Locate open or broken wire - repair or replace wiring.</p>\n<p>○ Check for factory wiring opens in the air handler and condensing unit.!</p>\n<p></p>\n<h4>Why not join our community of HVAC Techs at the HVAC Tech Hangout? There you&#x27;ll find tons of great HVAC info, just like this</h4>",
    "missingMedia": [],
    "gsc": {
      "clicks": 1,
      "impressions": 104
    },
    "indexable": true
  },
  {
    "title": "Heat and Heat Transfer",
    "path": "/heat-and-heat-transfer/",
    "date": "2021-12-13",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "One of the most important concepts to understand when learning to be an HVAC Technician is temperature and theory of heat. Our HVAC Boot Camp Course will p",
    "media": [
      "/wp-content/uploads/2021/12/pt-chart.png"
    ],
    "html": "\n<p>One of the most important concepts to understand when learning to be an HVAC Technician is temperature and theory of heat. Our <a href=\"/hvac-boot-camp/\">HVAC Boot Camp Course</a> will prepare you to become a highly sought after entry level HVAC Technician. We also help with job placement for our outstanding students.</p><p>HEAT - Simply put, it is molecules in motion. The faster the molecules the more heat is generated. Rub your hands together really fast, do you feel the heat? Why is that? It is because, as you rub your hands together the molecules in your skin begin to move faster which creates the heat.</p><p>From now on we are not going to use the terms “hot” or “cold” we will use “more heat” or “less heat”.</p><p>Even ice has heat because it has molecules in motion (heat). It just has less heat than we do, so we consider it cold.</p><p>GAS LAWS - In an air conditioning or refrigeration system, all of the gas laws are in play at the same time.</p><p>Boyle&#x27;s Law - As the volume of refrigerant decreases the pressure increases. As the volume of refrigeration increases the pressure decreases.</p><p>Charles’ Law - As the pressure of refrigerant increases, so does the temperature. As pressure decreases in refrigerant, so does the temperature.</p><p>Dalton’s Law - If you combine two different gases, ie. refrigerant and nitrogen, their individual pressures add to each other, increasing pressure.</p><p>TYPES OF HEAT TRANSFER - There are three methods of heat transfer, Conduction, Convection, and Radiation. Here are examples of each:</p><p>Conduction - Is when heat is transferred by direct contact. When you grab the handle of a hot pan the heat immediately transfers to your hand and you get burned.</p><p>Convection - The transfer of heat through a medium like vapor or liquid. A space heater blows air (vapor) over heating elements. The air is blown onto your hand and your hand is warmed up. Or, your water heater which transfers the heat from the water heater elements to the water which warms your hands.</p><p>Radiation - Heats by waves or rays. The sun radiates heat. On a 50 degree day, standing in the sun keeps you warm from radiation. A microwave oven heats your food by radiation using microwaves.</p><p>HEAT TRANSFER - Using the hot pan in the example above, if we place it on a granite countertop, the heat will be transferred from the hot pan with more heat to the countertop. The transfer of heat continues until the pan and the countertop reach the same temperature. This is another example of heat transfer by conduction.</p><p>STATES OF MATTER - There are only three states or forms of matter: solid, liquid, and vapor.</p><p>Examples: ice, water, and steam. Changing of state happens when ice melts or freezes it also happens when water boils or condenses. Just like not using hot or cold we must not use boil as when we think of boiling we think of extremely hot water. When refrigerant boils it does so at very low temperatures which can be confusing.</p><p>Heat transfer happens no matter what the objects are made of or their state (solid, liquid, or vapor). As long as they are at different levels of heat, heat transfer happens.</p><p>Heating the water from room temperature to boiling requires very little heat energy. But, when the state changes from liquid to vapor, it requires massive amounts of heat energy.</p><p>LATENT HEAT - The heat energy required or released that causes a change of state.</p><p>The change of state from:</p><p>liquid (water) to (vapor) - requires a massive transfer of heat energy.</p><p>vapor back to water - releases all of the heat energy that created the vapor.</p><p>SENSIBLE HEAT - The heat energy gained or released that causes a change in temperature and which can be measured which can be measured.</p><p>Raising the temperature of room temperature water to the boiling point - requires very little heat energy.</p><p>Note - As we move forward to discussing refrigerants, we will only talk about liquid and vapor. We will no longer talk of solids. </p><p>SATURATION TEMPERATURE - The temperature of a liquid or vapor where if any heat is added or removed, a change of state will take place. Both liquid and vapor are present.</p><p>Note - The saturation temperature will be different if the pressure is different. Here is an example - Water in the mountains will boil at 200 F because the air pressure is less than sea level where water boils at 212 F.</p><p>At saturation temperature, both liquid and vapor are present and are very sensitive to addition or removal of heat. If we add heat it is absorbed and the liquid changes state to vapor. If heat is removed vapor releases the heat and changes state to liquid.</p><p>There are pressure temperature (PT) charts for refrigerants that give us the saturation temperature at different pressures.</p><p>Basically if the refrigerant pressure is low, the saturation temperature is low. If the pressure is high, the saturation temperature is high. This is called the Pressure Temperature Relationship.</p><p>Using  the PT chart for R-410A (the refrigerant most used today in home air conditioning) as an example:</p><p>At  a gauge pressure of 78 PSIG, the saturation temperature of the refrigerant is 9 F. If we expose the refrigerant to 75F air it will change state from liquid to vapor, absorbing massive amounts of heat energy. COOLING</p><p>At 364 PSIG, the saturation temperature of R-410A is now up to 110 degrees.  If we expose the refrigerant to 75F air it will change state from vapor to liquid, releasing massive amounts of heat energy. HEATING</p><img src=\"/wp-content/uploads/2021/12/pt-chart.png\" alt=\"Article image\" loading=\"lazy\">\n",
    "missingMedia": [],
    "gsc": {
      "clicks": 1,
      "impressions": 69
    },
    "indexable": true
  },
  {
    "title": "Duct Work and Airflow Principles - Part 2 of the Airflow Series",
    "path": "/duct-work-and-airflow-principles-part-2-of-the-airflow-series/",
    "date": "2015-10-12",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "Before we can apply the formulas in Part-1 of our multi-part series, it is important to understand a few more concepts... blower performance and more.",
    "media": [
      "/wp-content/uploads/2015/10/Blower-Curve.png",
      "/wp-content/uploads/2015/10/System-Operating-Point.png"
    ],
    "html": "Before we can apply the formulas in <a href=\"/residential-ductwork-friction-loss-and-pressure-drop/\">Part-1</a> of our multi-part series, it is important to understand a few more concepts... blower performance, duct performance, and system operating point.\n<h4>Duct Pressures</h4>\nThe air pressures in residential ducts are very small. Usually less than 0.025 psi (either positive or negative). Because the pressures are so low, it is not practical to measure them in psi, it much easier to measure using inches of water column (IWC). 27.7 inches of water column equals 1.0 psi.\n<h4>The Performance of Blowers</h4>\nThe blower is in HVAC systems move the air through the duct systems. The amount of air (Cfm) delivered by the blower depends upon the resistance of the ductwork. This external resistance is known as External Static Pressure (ESP). The ESP of a duct system has a direct relation to the amount of air delivered by the blower. Most manufacturers summarize blower performance by using a graph or performance table. NOTE - as the resistance increases, airflow rate decreases.<br><br><a href=\"/wp-content/uploads/2015/10/Blower-Curve.png\"><img src=\"/wp-content/uploads/2015/10/Blower-Curve.png\" alt=\"Blower Curve\" loading=\"lazy\"></a>\n<h4>System Duct and Blower Performance Work Together</h4>\nAs air is moved through the ductwork, resistance is created by the friction within the duct systems. As more air is moved through the ducts, the resistance increases.<br><br>When a blower and a duct work system are operating together, there is only one possible operating point, know as the <strong>System Operating Point. </strong>The system operating point is where the fan curve and the duct curve meet.<br><br><a href=\"/wp-content/uploads/2015/10/System-Operating-Point.png\"><img src=\"/wp-content/uploads/2015/10/System-Operating-Point.png\" alt=\"System Operating Point\" loading=\"lazy\"></a><br><br>In this example, the system delivers 1000 Cfm to the home. If this does not meet the needs of the home then the blower must be adjusted or the duct system must be modified. Slight adjustments can by made by adjusting the blower speed. Duct performance is based on duct materials, layout, geometry, and fittings. The only way to change duct performance is by altering duct materials, layout, geometry, or fittings.<br><br>The best way to prevent airflow problems is by designing duct work and airflow systems properly.\n<h4>So, What is Our Objective?</h4>\nOur objective is to design a system that will work with the blower that is supplied by the equipment manufacturer. In other words, the ESP or airflow resistance of the duct system must match the external static pressure produced by the blower when it is delivering the desired Cfm to the home. This is where understanding friction rate, duct slide rule, and pressure drop is essential.<br><br>As we progress through this series, you will begin to understand the relationship between pressure drop and friction rate. You will also know how to properly use your duct slide rule. Understanding these concepts is essential to becoming a better technician.\n<h3><span>Join the conversation – learn more at the</span>\n<span>HVAC Tech Hangout</span></h3>\n<p><strong>…troubleshoot faster with more accuracy and confidence.</strong></p>",
    "missingMedia": [],
    "gsc": {
      "clicks": 1,
      "impressions": 59
    },
    "indexable": true
  },
  {
    "title": "Refrigeration and Air Conditioning Training - The Evaporator Circuit",
    "path": "/refrigeration-and-air-conditioning-training-the-evaporator-circuit/",
    "date": "2013-02-01",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "Air Conditioning Training - The Evaporator Circuit The evaporator coil is placed in contact with the warm air of the conditioned space.",
    "media": [],
    "html": "<p><span><span><b>The Purpose of the Metering Device </b></span></span></p>\n<p>The metering device forces the liquid refrigerant to drop its pressure from high to low. This, in turn, drops the temperature. An air conditioning system is designed so that the metering device drops the pressure/temperature of the refrigerant to a saturation temperature below that of the air entering the air conditioning system. The refrigerant is also in a saturated state where any addition of heat will cause a change of state.</p>\n<p>There are three main types of metering devices:</p>\n<ul>\n<li>\n<p><span><span>Capillary tube</span></span></p>\n</li>\n<li>\n<p><span><span>Fixed Metering</span></span></p>\n</li>\n<li>\n<p><span><span>Thermal Expansion Valve (TXV)</span></span></p>\n</li>\n</ul>\nThe purpose of all three is the same.<br><br><span><span><b>The Evaporator Circuit</b></span></span>\n<p>The evaporator coil is placed in contact with the warm air of the conditioned space. An indoor blower assembly or furnace blower will circulate the warm air from the conditioned space, across the cold evaporator coil, and back out into the conditioned space.</p>\n The refrigerant that enters the evaporator coil is in a saturated state where any addition of heat will cause the refrigerant to evaporate or flash off into a vapor as it travels through the evaporative circuit. It is this time during the refrigeration cycle that massive amounts of heat are being transferred from the warm air into the cold refrigerant. This massive heat transfer is due to a large amount of heat required to change the state of the refrigerant from a liquid to a vapor.<br><br>In this example, we have a suction pressure of 74.5 PSIG with R-22 refrigerant and 130PSIG with R-410A both correspond to 44F. This is the temperature of the refrigerant as it flashes from liquid to vapor.<br><br>With a properly charged and installed system all of the liquid will eventually boil off in the evaporator circuit and the only vapor will remain. At this point in the evaporative cooler, the change of state process ends.<br><br>by Ron Walker",
    "missingMedia": [],
    "gsc": {
      "clicks": 1,
      "impressions": 54
    },
    "indexable": true
  },
  {
    "title": "Schematic Reading for HVAC Technicians",
    "path": "/schematic-reading-hvac-technicians-4-part-series/",
    "date": "2013-10-01",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "Schematic diagrams not only identify the electrical components in an HVAC system but how they are interconnected and how the system works.",
    "media": [
      "/wp-content/uploads/2013/05/Schematic1.png",
      "/wp-content/uploads/2013/10/sign-up.jpg"
    ],
    "html": "<p><span class=\"archive-missing-image\">Original article image pending transfer</span><strong>This is a Four Part Online Learning Series - Explaining Schematic Diagrams</strong></p>\nSchematic diagrams not only identify the electrical components in an HVAC system but how they are interconnected and how the system works.<br><br>Schematic diagrams make electrical troubleshooting easier because they are road maps that give you the ability to break a system circuit-by-circuit. It&#x27;s are one of the most available and valuable tools for an HVAC technician who knows and understands them.<br><br><strong>Upon completion of this series, you will be able to:</strong>\n<ul>\n<li>Identify common HVAC schematic symbols</li>\n<li>Explain the difference between schematic and pictorial diagrams</li>\n<li>Understand how to break a schematic down circuit-by-circuit</li>\n<li>Read and understand basic schematics</li>\n<li>Read and understand advanced schematics</li>\n<li>Utilize as a troubleshooting tool</li>\n</ul>\n<span class=\"archive-missing-image\">Original article image pending transfer</span>\n<strong>Schedule:</strong><br><br>Part 1 - Mon  01/20/2014  8:00  PM EDT- Please note the date change\nPart 2 - Mon  02/03/2014  8:00 PM EDT\nPart 3 - Mon  02/17/2014  8:00 PM EDT\nPart 4 - Mon 03/03/2014  8:00  PM EDT<br><br><strong>Cost: </strong>$29.00  - FREE for HVAC Technician Course Students<br><br><strong>Registration:  </strong>Online<br><br><strong>Cost: </strong>$29.00 per class - FREE for HVAC Technician Course Students<br><br>Use Discount Code<strong> HVAC 2014</strong> and save!<br><br><strong>Registration:  </strong>Online<br><br>[schema type=&quot;event&quot; evtype=&quot;EducationEvent&quot; url=&quot;http://www.hvactrainingsolutions.net&quot; name=&quot;Schematic Reading for HVAC Technicians&quot; description=&quot;This is a four part series to teach you basic to advanced schematic reading.&quot; sdate=&quot;2014-01-20&quot; stime=&quot;08:00 pm&quot; country=&quot;US&quot; ]",
    "missingMedia": [
      "/wp-content/uploads/2013/05/Schematic1.png",
      "/wp-content/uploads/2013/10/sign-up.jpg"
    ],
    "gsc": {
      "clicks": 1,
      "impressions": 53
    },
    "indexable": true
  },
  {
    "title": "Checking the Refrigerant Charge in the Colder Months",
    "path": "/checking-refrigerant-charge-colder-months/",
    "date": "2014-02-01",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "Checking the Refrigerant Charge, As a troubleshooting tool, subcooling can be checked when outdoor temps fall below the range of the manufacturer's subcooling charts.",
    "media": [],
    "html": "<p>Checking the Refrigerant Charge in the Colder Months! Recently I received this message from one of my <a href=\"https://www.youtube.com/channel/UCmLabVkLeRjGl2dUAHGsEVw\" rel=\"noopener noreferrer\">YouTube</a> subscribers. This was a great question and I thought I would share.</p>\n<blockquote>\n<p><em>Mr. Walker thank you for your great videos, I was wondering if you made any videos about checking subcool and super heat in the colder months, I live in Florida so the lowest temp here is about 30 degrees, so I guess my question is can it be done at low temps and get a accurate reading? If not what do you feel is the lowest temp you can be at to get an accurate reading? I hear many different things at my job, I would like hear you answer. I have been a field tech for 2 years an dedicate my spare time to always gain more knowledge, and your videos are by far the best for me to learn from.</em></p>\n<p><em>Thank you for your time and support</em></p>\n<p><em>J in Florida</em></p>\n</blockquote>\n<p>J, thanks for the great question.</p>\n<p>As a <a href=\"/air-conditioning-repair-troubleshooting-process/\">troubleshooting tool</a>, subcooling can be checked when outdoor temps fall below the range of the manufacturer&#x27;s subcooling charts. I routinely use subcooling to check the system charge because dirty coils, dirty filters, bad metering devices, outdoor temps don&#x27;t have much of an impact on subcooling. In the summer months, I do check to superheat to verify proper metering device operation, airflow, and the overall evaporator performance.</p>\n<p><strong>Quick review:</strong></p>\n<ul>\n<li>Subcooling levels are determined by the amount of refrigerant in the system.</li>\n<li>The length of time the refrigerant spends in the condenser determines the subcooling level.</li>\n<li>If there is too little refrigerant, it shoots through the condenser, spending very little time becoming subcooled. When this happens, there is little to no subcooling.</li>\n<li>Too much refrigerant causes a back-up of refrigerant in the condenser and the refrigerant spends too much time in the condenser getting subcooled. When this happens subcooling is higher than normal</li>\n</ul>\n<p><strong>Cold weather subcooling test.</strong></p>\n<ul>\n<li>Crank the heat up in the home to produce some heat load for the evaporator. 75F to 76F or so.</li>\n<li>Switch the system into the cooling mode.</li>\n<li><span>Use cardboard or a tarp to block the airflow through the condensing unit.</span></li>\n<li>This raises the high side saturation temperature and pressure.</li>\n<li>Watch your high side gauge. When it reaches 105F to 110F, make sure it is holding steady- this takes a bit of adjustment of the tarp or cardboard but doesn&#x27;t take too long.</li>\n<li>You can now check your subcooling levels as you normally would.</li>\n</ul>\n<p>This procedure will give you a fairly accurate subcooling measurement in the colder months. Of course, accurately charging the system can only be accomplished by using the manufacturer&#x27;s charging charts.</p>\n<p><strong>Here&#x27;s a short video on how to check subcooling -</strong></p>\n<p><p><a href=\"https://www.youtube.com/embed/-3vFASTwU6A?rel=0\" rel=\"noopener noreferrer\">Watch the archived video on YouTube</a></p></p>\n\n<p>by Ron Walker</p>\n",
    "missingMedia": [],
    "gsc": {
      "clicks": 1,
      "impressions": 52
    },
    "indexable": true
  },
  {
    "title": "HVAC Training - Course Curriculum",
    "path": "/hvac-training-course-cirriculum/",
    "date": "2014-06-21",
    "author": "rwalk",
    "category": "HVAC Certification Course",
    "description": "Our online HVAC Training or Classes included entry-level, intermediate, and advanced level Heating and Air Conditioning courses.",
    "media": [],
    "html": "<strong>HVAC Training - Course Curriculum</strong>\n<b>Theory</b>\n<ul>\n<li>Define temperature</li>\n<li>Describe molecular motion at absolute zero</li>\n<li>Define the British thermal unit</li>\n<li>Describe heat flow between substances of different temperatures</li>\n<li>Explain the transfer of heat by conduction, convection, and radiation</li>\n<li>Discuss sensible heat, latent heat, and specific heat</li>\n<li>State atmospheric pressure at sea level and explain why it varies at different elevations</li>\n<li>Describe the two types of barometers</li>\n<li>Explain psig and psia as they apply to pressure measurements</li>\n</ul>\n<b>Matter and Energy</b>\n<ul>\n<li>Define Matter</li>\n<li>List the three states in which matter is commonly found</li>\n<li>Define density</li>\n<li>Discuss Boyle&#x27;s Law</li>\n<li>Discuss Dalton&#x27;s Law as it relates to the pressure of different gases</li>\n<li>Define specific gravity and specific volume</li>\n<li>State two forms of energy important to the air conditioning, heating and refrigeration industry</li>\n<li>Define horsepower</li>\n<li>Convert watts to British thermal units</li>\n</ul>\n<b>Refrigeration and Refrigerants</b>\n<ul>\n<li>Discuss applications for high, medium, and low-temperature refrigeration</li>\n<li>Describe the meaning of &quot; one ton of refrigeration&quot;</li>\n<li>Describe the basic refrigeration cycle</li>\n<li>Explain the relationship between vapor pressure and the boiling point of water or other liquids</li>\n<li>Describe the function of the evaporator or cooling coil</li>\n<li>Explain the purpose of the compressor</li>\n<li>List the compressors normally used in residential and light commercial buildings</li>\n<li>Discuss the function of the condensing coil</li>\n<li>State the purpose of a metering device</li>\n<li>List four characteristics to consider when choosing a refrigerant for a system</li>\n</ul>\n<b>General Safety Practices</b>\n<ul>\n<li>Describe proper procedures for working with each of the following: Pressurized systems and vessels, electrical energy, heat, cold, rotating machinery, and chemicals. For moving heavy objects. Utilizing proper ventilation.</li>\n<li>How to work safely, avoiding safety hazards.</li>\n</ul>\n<b>Tubing and Piping</b>\n<ul>\n<li>List the different types of tubing used in heating, air conditioning, and refrigeration applications</li>\n<li>Describe two common ways of cutting copper tubing</li>\n<li>List procedures used for bending tubing</li>\n<li>Discuss procedures used for soldering and brazing tubing</li>\n<li>Describe two different methods for making flared joints</li>\n<li>State the procedures for making swaged joints</li>\n<li>Describe procedures for preparing and threading steel pipe ends</li>\n<li>List four types of plastic pipe and describe uses for each</li>\n</ul>\n<b>System Evacuation</b>\n<ul>\n<li>Describe a standing pressure test</li>\n<li>Choose a leak detector for a particular type of leak</li>\n<li>Describe a deep vacuum</li>\n<li>Describe two different types of evacuation</li>\n<li>Describe two different types of vacuum measuring instruments</li>\n<li>Choose a proper high-vacuum pump</li>\n<li>List some of the proper evacuation practices</li>\n<li>Describe a high-vacuum single evacuation</li>\n<li>Describe a triple evacuation</li>\n</ul>\n<b>System Charging</b>\n<ul>\n<li>Describe how refrigerant is charged into systems, in the vapor and liquid states</li>\n<li>Describe system charging using two different weighing methods</li>\n<li>State the advantage of using electronic scales for weighing refrigerant into a system</li>\n<li>Describe two types of charging devices</li>\n<li>Charge refrigerant blends incorporating a temperature glide and fractionation potential</li>\n<li>Charge fixed orifice, capillary tube, and piston air conditioning systems using charts and curves</li>\n<li>Charge air conditioning equipment and heat pump systems incorporating a thermostatic expansion valve (TXV) as the metering device using the subcooling method of charging.</li>\n<li>Use modern pressure/temperature charts incorporating dew point and bubble point values for calculating subcooling and superheat amounts</li>\n<li> Air Conditioning Troubleshooting</li>\n<li>Select the correct instruments for checking an air conditioning unit with a mechanical problem</li>\n<li>Calculate the correct operating suction pressure for both standard and high-efficiency air conditioning equipment under various conditions</li>\n<li>Calculate the standard operating discharge pressure at various ambient conditions</li>\n<li>Select the correct instruments needed to troubleshoot electrical problems in an air conditioning system</li>\n<li>Use an ohmmeter to check the various components of the electrical system</li>\n</ul>\n<b>Basic Electricity and Magnetism</b>\n<ul>\n<li>Describe the structure of an atom</li>\n<li>Identify atoms with a positive charge and atoms with a negative charge</li>\n<li>Explain the characteristics that make certain materials good conductors</li>\n<li>Describe how magnetism is used to make electricity</li>\n<li>State the differences between alternating current and direct current</li>\n<li>List the units of measurement for electricity</li>\n<li>Explain the differences between series and parallel circuits</li>\n<li>State Ohm&#x27;s Law</li>\n<li>State the formula for determining electrical power</li>\n<li>Describe a solenoid</li>\n<li>Explain inductance</li>\n<li>Describe the construction of a transformer and the way a current is induced in a secondary circuit</li>\n<li>Describe how a capacitor works</li>\n<li>Describe procedures for making electrical measurements</li>\n</ul>\n<b>Introduction to Automatic Controls</b>\n<ul>\n<li>Define bimetal</li>\n<li>Make general comparisons between different bimetal applications</li>\n<li>Describe the rod and tube</li>\n<li>Describe fluid-filled controls</li>\n<li>Describe partial liquid, partial vapor-filled controls</li>\n<li>Distinguish between the bellows, diaphragm, and Bourdon tube</li>\n<li>Discuss the thermocouple</li>\n<li>Explain the thermistor</li>\n</ul>\n<b>Automatic Control Components and Applications</b>\n<ul>\n<li>Discuss space temperature control</li>\n<li>Describe the mercury control bulb</li>\n<li>Describe system overshoot and temperature swing</li>\n<li>Describe the difference between low and high voltage controls</li>\n<li>Name components of low and high voltage controls</li>\n<li>Name two ways motors are protected from high temperature</li>\n<li>Describe the difference between a diaphragm and a bellows control</li>\n<li>State the uses of pressure-sensitive controls</li>\n<li>Describe a high-pressure control</li>\n<li>Describe a low-pressure control</li>\n<li>Discuss the range and differential of a control</li>\n<li>Describe pressure transducers</li>\n<li>Describe a pressure relief valve</li>\n<li>Describe the functions of mechanical and electromechanical controls</li>\n</ul>\n<b>Troubleshooting Basic Controls</b>\n<ul>\n<li>Describe how a voltmeter is used to troubleshoot electrical circuits</li>\n<li>Identify some typical problems in an electrical circuit</li>\n<li>Describe how an ammeter is used to troubleshoot an electrical circuit</li>\n<li>Recognize the components in a heat-cool electrical circuit</li>\n<li>Follow the sequence of events in a heat-cool electrical circuit</li>\n</ul>\n<b>Types of Electric Motors</b>\n<ul>\n<li>In HVAC training Describe the different types of open single-phase motors used to drive fans, compressors, and pumps</li>\n<li>Describe the applications of the various types of motors</li>\n<li>State which motors have higher starting torque</li>\n<li>List the components that cause a motor to have a higher starting torque</li>\n<li>Describe a multi-speed permanent split-capacitor motor and indicate how the different speeds are obtained</li>\n<li>Explain the operation of a three-phase motor</li>\n<li>Describe a motor used for a hermetic compressor</li>\n<li>Explain the motor terminal connections in various compressors</li>\n<li>Describe the different types of compressors that use hermetic motors</li>\n<li>Describe the use of variable-speed motors</li>\n</ul>\n<b>Application of Motors and Motor Controls</b>\n<ul>\n<li>In HVAC training Identify the proper power supply for a motor</li>\n<li>Describe the application of three-phase versus single-phase motors</li>\n<li>Describe other motor applications</li>\n<li>Explain how the noise level in a motor can be isolated from a conditioned space</li>\n<li>Describe the different types of motor mounts</li>\n<li>Identify the various types of motor drive mechanisms</li>\n<li>Describe the differences between a relay, a contractor, and a starter</li>\n<li>State how the locked-rotor current of a motor affects the choice of a motor starter</li>\n<li>List the basic components of a contactor and starter</li>\n<li>Compare two types of external motor overload protection</li>\n<li>Describe conditions that must be considered when resetting safety devices to restart electric motors</li>\n</ul>\n<b>Troubleshooting Electric Motors</b>\n<ul>\n<li>Describe different types of electric motor problems</li>\n<li>List common electrical problems in electric motors</li>\n<li>Identify various mechanical problems in electric motors</li>\n<li>Describe a capacitor checkout procedure</li>\n<li>Explain the difference in troubleshooting a hermetic motor problem and an open motor problem</li>\n</ul>\n<b>Typical Operating Conditions (Air Conditioning)</b>\n<ul>\n<li>In HVAC training Explain what conditions will vary the evaporator pressures and temperatures</li>\n<li>Define how the various conditions in the evaporator and ambient air affect condenser performance</li>\n<li>State the relationship of the evaporator to the rest of the system</li>\n<li>Describe the relationship of the condenser to the total system performance</li>\n<li>Compare high-efficiency equipment and standard-efficiency equipment</li>\n<li>Establish reference points when working on unfamiliar equipment to know what typical conditions should be</li>\n<li>Describe how humidity affects equipment suction and discharge pressure</li>\n<li>Explain the three methods that manufacturers use to make air-conditioning equipment more efficient</li>\n</ul>\n<b>Troubleshooting</b>\n<ul>\n<li>Select the correct instruments for checking an <a href=\"/air-conditioning-training-compressor-and-condenser-coil/\">air conditioning</a> unit with a mechanical problem</li>\n<li>Calculate the correct operating suction pressure for both standard and high-efficiency air conditioning equipment under various conditions</li>\n<li>Calculate the standard operating discharge pressure at various ambient conditions</li>\n<li>Select the correct instruments to troubleshoot electrical problems in an air conditioning system</li>\n<li>Use an ohmmeter to check the various components of the electrical system</li>\n</ul>\n<b>Air Source Heat Pumps</b>\n<ul>\n<li>In HVAC training describe a reverse-cycle heat pump</li>\n<li>List the components of a reverse-cycle heat pump</li>\n<li>Explain the four-way valve (reversing valve)</li>\n<li>State the various heat sources for heat pumps</li>\n<li>State how heat pump efficiency is rated</li>\n<li>Determine by the line temperature whether a heat pump is in cooling or heating</li>\n<li>Discuss the terminology of heat pump components</li>\n<li>Define coefficient of performance</li>\n<li>Describe the control sequence of an air-to-air heat pump</li>\n<li>Describe the techniques being used to improve the efficiency of heat pump performance</li>\n<li>Discuss the recommended preventive maintenance</li>\n</ul>",
    "missingMedia": [],
    "gsc": {
      "clicks": 1,
      "impressions": 52
    },
    "indexable": true
  },
  {
    "title": "HVAC Training - Power Factor",
    "path": "/hvac-training-power-factor/",
    "date": "2013-04-01",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "The power factor represents the fraction of the total possible power that can be generated in a circuit. Since most of the loads in an HVAC are inductive.",
    "media": [],
    "html": "The power factor represents the fraction of the total possible power that can be generated in a circuit. Since most of the loads in an HVAC are inductive, the current usually lags the voltage. Here are some examples:<br><br>When the voltage and current are in phase, they are both at their maximum values at the same time. For example:  if we have a 120-volt circuit with 10 amps of current. The power is 1200 watts - 120 volts x 10 amps. This represents a power factor of 100%.<br><br>In the same circuit, if the current is out of phase, or lagging behind, the voltage by one eighth of a cycle, we would still measure 120 volts and 10 amps for a product of 1200. But, if we measured with a wattmeter, the power of the circuit would read 1000 watts for a power factor (PF) of 83.3%. The formula for calculating the PF is:<br><br>PF = wattmeter reading / (ammeter reading x voltmeter reading)<br><br>Using the above values PF = 1000 / (10 x 120) = .833<br><br>It is the counter emf that develops in the windings of a motor that opposes the applied emf or voltage which causes the lag in the current.<br><br>The counter emf of a motor depends on the speed of the rotor. In a no-load condition, the counter emf practically balances the applied emf.  As the load increases the speed of the motor decreases, decreasing the counter emf. Because in the the drop in counter emf  the applied voltage sends more current through the windings, this tends to keep the speed constant.<br><br>If the motor is overloaded, the current increases greatly due to the greatly reduced counter emf. This causes motors to overheat. A continuous overload on a motor is likely to burn out the windings.<br><br>If a rotor is locked in a motor so it cannot turn and power is applied, the current through the windings will be very high. Under these conditions, a motor will burnout very quickly. This is called a locked rotor condition.<br><br>As an HVAC technician, understanding power factor, emf, and counter emf is very important to help you properly diagnose and troubleshoot residential HVAC systems.<br><br>Want to learn more? Sign-up for our Free HVAC Training.<br><br>by Ron Walker",
    "missingMedia": [],
    "gsc": {
      "clicks": 1,
      "impressions": 51
    },
    "indexable": true
  },
  {
    "title": "Operating Principles of a Honeywell Smart Valve - Part 2",
    "path": "/operating-principles-of-a-honeywell-smart-valve-part-2/",
    "date": "2013-05-20",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "Operating Principles of a Honeywell Smart Valve: The steps to correctly troubleshoot Smart Valves are as follows:",
    "media": [],
    "html": "by Ron Walker<br><br>Once the call for heat is completed, the EFT starts the timing cycle (field adjustable) to allow the air handler to complete the blower-on timing.<br><br>The above sequence applies to SV9X00 and the SV9X01. The SV9X02 includes a pre-purge timing (15 or 30 seconds) and the SV9X03 includes a lockout after one attempt to light-off.<br><br><strong>TROUBLESHOOTING SMART VALVE SYSTEMS</strong><br><br>The steps to correctly troubleshoot Smart Valves are as follows:<br><br>#1 -Shut off the flow of gas to the appliance in question with the &#x27; A &#x27; cock.<br><br>#2 -Make certain that the gas cock, located on top of the SV9X00 family of Smart Valves or later generations of Smart Valves SV9X01, SV9X02, SV9X03 which include an electrical slide switch (replaces the rotary gas cock) are placed in the Open or on position.<br><br># 3 -Unplug the 2 x2 system harness plug located on top of the valve operating head.# 4 -Make certain there is 24 VAC available from the system’s control circuit transformer.<br><br>The transformer MUST be a minimum 40 VA (NEMA) rated. Such systems as SV96XX must have 50 VA NEMA-rated transformers at a minimum.<br><br># 5 -Measure for output voltage at the 2 x 2 connector for 24 VAC between the 24 VAC common connector pin (Locate the proper pin locations in the Smart Valve instruction sheet) and the 24 VAC power source pin from the thermostat and/or air proving switch. There should also be 24 VAC between the 24 VAC common connector pin and the 24 VAC connector pin. (Note -there must be 2 pins powered for the system to operate. (One is constantly powered and one powered through the thermostat and/or air pressure switch).<br><br># 6 -Plug the 2 x 2 wiring plug to the 2 x 2 wiring receptor. With 24 VAC present on the 2 receptacle pins the system will be energized. A 2-3 second delay will occur in the start up to allow the system to self check its electronics for a flame simulating component failure (If a component should have failed it will not continue to operate.)<br><br>After this delay the ignition sequence will begin in the SV9X01 and SV9X03 systems. The SV 9X02 has a pre-purge delay of either 15 or 30 seconds -OEM&#x27;s choice.)<br><br>#7 -The silicon nitride 24 VAC igniter should begin to heat and in 1 to 2 seconds glow red. If the igniter fails to glow to incandescence and you have the proper voltage present (19.5 26 VAC) -replace the igniter if the nominal voltage is not present to the igniter -replace the Smart Valve.<br><br># 8 -If the igniter, which is part of the pilot burner assembly (Q3450 or Q3480) glows red, turn the main gas supply gas cock back to the open position. The pilot gas should ignite. If not confirm that gas is present in the piping system, that all of the air has been purged from the pilot gas line (all the air must purge the pilot gas orifice.)Make certain a call for heat still exists -if the pilot gas does not ignite at this point replace the Smart Valve. Please note that all of the ignition module components are contained in the gas valve and the entire Smart Valve must be replaced... to be continued",
    "missingMedia": [],
    "gsc": {
      "clicks": 1,
      "impressions": 20
    },
    "indexable": true
  },
  {
    "title": "Operating Principles of a Honeywell Smart Valve - Part 4",
    "path": "/operating-principles-of-a-honeywell-smart-valve-part-4/",
    "date": "2013-05-28",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "To correctly diagnose system problems in Smart Valve products you should have a digital multi-meter or an analog meter",
    "media": [],
    "html": "<ul>\n<li>Inspect the pilot orifice or clogging or apparent damage. If necessary, replace the orifice -DO NOT attempt to drill out the orifice.</li>\n<li>Check the electrical system for a good system ground through the pilot burner gas tubing &#x27; You can use a jumper cable (with alligator clips). Connect one end of the cable to the pilot burner bracket and the other end to the gas valve -if the system then operates, you have isolated the problem to a bad or insufficient ground.</li>\n<li>If none of these checks surfaces the system problem then replace the ignition assembly (Q 3400 a 1024) At this point the system should operate properly -if not -replace the Smart Valve.</li>\n</ul>\nTROUBLE-SHOOTING TIPS.<br><br>To correctly diagnose system problems in Smart Valve products you should have a digital multi-meter or an analog meter -either of which should be able to measure one-tenth of a micro amp ( .0000001 amps / dc. )The meter should also read ohms resistance down to one tenth of one Ohm (.01)<br><br>The resistance of a Norton silicon igniter used in the Q3450 or Q 3480 pilot assemblies, when new and cold, will be between 3 and 4 Ohms (average 3.7 Ohms) as the igniter ages the resistance will increase. When its resistance reaches 10 Ohms the igniter should be replaced<br><br>A test harness for use in making micro amp readings while the system is working is available through your Honeywell distributor -the part number is 395466 Smart Valves Generation 1 will need a minimum reading of .0000003 micro amps (Three-tenths of one microamp).<br><br>Generation 1 systems can be easily identified by the rotary gas cock knob on the top of the valve. It will also have part numbers SV 9500 or SV 9600 Generation 2 systems or later can be identified by an electrical slide switch on top of the gas valve. This slide switch electrically opens or closes the gas flow circuit in the valve and replaces the rotary gas cock. Generation 2 valves are the direct replacement for both generation 1 and 2 valves.This test harness also will allow you to easily convert microamps to kilovolts. The minimum value you want for a microamp reading on generation 2 systems is 2 (.000002 A).\nMost importantly is the need that the microamp signal, on either system, be a steady signal.\nA wavering signal indicates that the pilot flame is not playing on the flame rod steadily -the flame recognition time is less than 2 seconds -and nuisance shutdowns will occur. Check for drafts across the pilot.<br><br>Source: Honeywell<br><br>by Ron Walker",
    "missingMedia": [],
    "gsc": {
      "clicks": 1,
      "impressions": 11
    },
    "indexable": true
  },
  {
    "title": "HVAC Training in Albany, GA",
    "path": "/hvac-training-in-albany-ga/",
    "date": "2020-12-21",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "..So how do you find the right HVAC training in Albany? It all depends on your financial situation, how much time you have each day to study",
    "media": [
      "/wp-content/uploads/2020/12/Albany-GA.png",
      "/wp-content/uploads/2020/12/Professional-HVAC-Technician-Level-1-3-1-120x67.png"
    ],
    "html": "<h2><span>Air Conditioning Technicians are in High Demand in Albany, GA. </span></h2>\nHVAC technicians require a wide range of skills:\n<ul>\n<li>Soldering and brazing</li>\n<li>Refrigeration</li>\n<li>Electrical and schematic reading</li>\n<li>Air flow and duct work</li>\n<li>And much more</li>\n</ul>\n<p>So how do you find the right HVAC training in Albany? It all depends on your financial situation, how much time you have each day to study, or if you can get hired as an apprentice HVAC technician (OJT). Online HVAC training is also an option.</p>\n<p>Our HVAC Training program will  teach you how to troubleshoot and repair all types of air conditioning and heating systems. Our focus is giving you a <strong>solid foundation of HVAC knowledge on which to build your practical HVAC skills</strong>.</p>\n<p>Graduates of our HVAC training online receive a personalized certificate outlining your course of study.  You’ll be ready to move forward in the HVAC career, whether you want to start as an apprentice, work for a franchise or start your own business.</p>\n<p>If you live in the Albany, GA area and would like to learn how to repair and service air conditioners and heat pumps and get your HVAC Certification online, check out our online HVAC Certification Training. It is easy and affordable. See our complimentary HVAC training articles and videos and have access to FREE monthly one hour on-demand webinars.</p>\n<p>As the HVAC job market continues to grow, so does the demand for trained HVAC technicians GA. You can train on your schedule and still keep your current job. The job outlook for Air Conditioning Technicians is always good especially in Albany, GA . What can you earn as an HVAC Technician in Albany, GA?</p>\n<a href=\"/wp-content/uploads/2020/12/Albany-GA.png\"><img src=\"/wp-content/uploads/2020/12/Albany-GA.png\" alt=\"HVAC Technician in Albany\" loading=\"lazy\"></a>\n<p><strong> Avg. Salary for HVAC Technicians in Albany GA $42,000.00 - $59,000.00.</strong></p>\n<a href=\"/hvac-boot-camp/\"><img src=\"/wp-content/uploads/2020/12/Professional-HVAC-Technician-Level-1-3-1-120x67.png\" alt=\"Training Online\" loading=\"lazy\"></a>\n<h3>We provide HVAC Training Online in Albany, GA and Across all of Georgia. What are you waiting for?</h3>\nLicensing, certification, training or other requirements may be applicable in some states or localities. Please check with your state or local government or licensing board to find out whether any of these requirements are applicable in your state or locality.",
    "missingMedia": [],
    "gsc": {
      "clicks": 1,
      "impressions": 3
    },
    "indexable": true
  },
  {
    "title": "How to Diagnose a 24 Volt Short",
    "path": "/how-to-diagnose-a-24-volt-short/",
    "date": "2020-12-17",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "One of the hardest problems for HVAC Techs to diagnose is a 24-volt circuit problem in an HVAC system. There is one reason why.",
    "media": [
      "/wp-content/uploads/2020/12/image.png"
    ],
    "html": "\n<figure><ul><li><figure><a href=\"/wp-content/uploads/2020/12/image.png\"><img src=\"/wp-content/uploads/2020/12/image.png\" alt=\"Article image\" loading=\"lazy\"></a></figure></li></ul></figure>\n\n\n<p>One of the hardest problems for HVAC Techs to diagnose is a 24 volt circuit problem in an HVAC system. There is one reason why they have never learned a low voltage systematic troubleshooting procedure.</p>\n\n\n<p>I am sure there are many ways to find the problem in the control wiring of an HVAC system, but here is a sure fire way for you to Diagnose a 24 Volt Short:</p>\n\n\n<h3><strong>SAFETY PRECAUTIONS:</strong><strong> Make certain that all power is disconnected to the condenser and air handling/gas furnace unit. </strong></h3>\n\n\n<h5><strong>STEP-BY-STEP PROCEDURES</strong></h5>\n\n\n<ol><li>Make certain that the power to the unit is off.</li><li>Carefully remove the service panel(s) from the air handler or gas furnace that is(are) covering the blower compartment.</li><li>Using a nut driver remove the service panel from the condensing unit.</li><li>At the thermostat, air handler/gas furnace and condenser Inspect for shorted wires.</li><li>Older thermostat wires may have split insulation.</li></ol>\n\n\n<p><strong>Note - </strong>In heat pumps look for control voltage wires touching discharge refrigeration lines. This melts the insulation and shorts out the wiring to ground.</p>\n\n\n<h3><span><strong>Your Can Learn HVAC Online! Want to know more? Click </strong></span><strong><span>HERE </span></strong><span><strong>to schedule a one-on-one NO PRESSURE Call! </strong></span><strong><span>SCHEDULE ME NOW!</span></strong></h3>\n\n\n<h4><strong>Checking Wiring From Air Handler to Thermostat Sub-base</strong></h4>\n\n\n<ol start=\"7\"><li>Set your ohmmeter to the audible ohms (beep) setting.</li><li>Alligator the  clip one ohmmeter lead to the common wire coming from the thermostat.</li><li>One-by-one check:</li></ol>\n\n\n<ol><li>Common to red.</li><li>Common to orange.</li><li>Common to yellow.</li><li>Common to green.</li><li>Common to any other wire that may be connected (2-stage system)</li></ol>\n\n\n<p>10. Remove alligator clip from common and connect to the red wire.</p>\n\n\n<p>11. One-by-one check:</p>\n\n\n<ol><li> Red to orange.</li><li>Red to yellow.</li><li>Red to green.</li><li>Red to any other wire that may be connected (2-stage system)</li><li>Red to cabinet (ground).</li></ol>\n\n\n<p>12. Remove alligator clip from red and connect to the orange wire.</p>\n\n\n<p>13. One-by-one check:</p>\n\n\n<ol><li>Orange to yellow.</li><li>Orange to green.</li><li>Orange to any other wire that may be connected (2-stage system)</li><li>Orange to cabinet (ground).</li></ol>\n\n\n<p>14. Remove alligator clip from orange and connect to the yellow wire.</p>\n\n\n<p>15. One-by-one check:</p>\n\n\n<ol><li>Yellow to green.</li><li>Yellow to any other wire that may be connected (2-stage system)</li><li>Yellow to cabinet (ground).</li></ol>\n\n\n<p>16. Remove alligator clip from yellow and connect to the green wire.</p>\n\n\n<p> 17. One-by-one check:</p>\n\n\n<ol><li>Green to any other wire that may be connected (2-stage system)</li><li>Green to cabinet (ground).</li><li>Check any other wire to the cabinet (ground).</li></ol>\n\n\n<h4><strong>Checking Wiring From the Air Handler to the Condenser</strong></h4>\n\n\n<p>18. Make the exact same check as listed in Steps 8-23 above, with the wires going out to the condensing unit.</p>\n\n\n<p><strong>Step 5 - Diagnosis</strong></p>\n\n\n<p>19. If your meter beeped in Step 8-17 the short is between the air handler and the thermostat.</p>\n\n\n<ul><li>Locate short - repair or replace wiring.</li></ul>\n\n\n<ul><li>If your meter beeped in Step 18, the short is between the air handler and the condenser.\n<ul>\n<li>Locate short - repair or replace wiring.</li>\n</ul>\n</li><li>If your meter <strong>DID NOT</strong> beep, the field installed control wiring is good. \n<ul>\n<li>Check for factory wiring shorts in the air handler and condensing unit.</li>\n<li>See heat pump note in Step 1.</li>\n</ul>\n</li><li><strong>The shorted wire(s) can be determined by noting which wire(s) beeped during steps 3 and 4.</strong></li></ul>\n\n\n<h3><span><a href=\"/\">Our online HVAC training</a> can help you learn HVAC and still keep your current job. Job search resumes, and interview coaching is included in our HVAC 101 Boot Camp.</span></h3>\n\n\n<p>\n</p>\n",
    "missingMedia": [],
    "gsc": {
      "clicks": 0,
      "impressions": 599
    },
    "indexable": true
  },
  {
    "title": "HVAC Training - Superheat",
    "path": "/hvac-training-superheat/",
    "date": "2013-01-30",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "We use the superheat and subcooling levels of an air conditioning system as a measure of the system's operating conditions.",
    "media": [
      "/wp-content/uploads/2013/01/SuperHeat-300x231.png",
      "/wp-content/uploads/2013/01/SuperHeat.png"
    ],
    "html": "<strong>Principles of Superheat</strong>\n<ul>\n<li>Superheat is the temperature of the refrigerant vapor above its saturation temperature.</li>\n<li>Superheating is done by the load. If the load is low, the superheat will be low. If the load is high, the superheat will be high.</li>\n<li>Superheat is sensible heat transfer that provides very little useful cooling. This occurs because there is no change of state; only change of temperature.</li>\n<li>Refrigerants should never leave the evaporator coil at saturation temperature because liquids are still present.</li>\n<li>Latent heat transfer gives us our greatest energy transfer and results in massive cooling capacity.</li>\n</ul>\nWe use the superheat and subcooling levels of an air conditioning system as a measure of the system&#x27;s operating conditions. As an air conditioning service technician you must ALWAYS measure both the superheat and subcooling levels of a system.\n<p><strong>Inside the Evaporator Coil</strong>\nThe level of the suction vapor superheat is the primary measurement that all diagnostics procedures begin with. Suction vapor superheat can be defined as the temperature of the suction vapor above its saturation temperature. Since any rise in temperature without change of stat is Sensible Heat, the superheating of refrigerants does not provide a great amount of cooling. It is necessary to prevent liquid from being present in the suction vapor as it enters the compressor.</p>\n<p><span class=\"archive-missing-image\">Original article image pending transfer</span></p>\n<strong>Superheating is a three step process that happens in the evaporator coil.</strong>\n<ol>\n<li>The refrigerant enters the evaporator coil just after the metering device. The metering device restricts the flow of liquid to the evaporator, creating a pressure drop that lowers the refrigerant saturation temperature.  At this point the temperature of the refrigerant is well below the temperature of the return air that is passing over the evaporator coil. Because the saturation temperature is very low, the warm return air gives up heat to the colder refrigerant, where heat transfer takes place. The saturated refrigerant absorbs the heat. Since any addition of heat at saturation temperature causes a change of state, liquid boils to a vapor. When liquid changes to vapor, latent heat transfer takes place, causing a massive heat transfer into the refrigerant vapor. As the liquid boils to a vapor, more vapor molecules are formed, the molecules move faster and the density of the vapor rises. The pressure in the evaporator reacts to the rise in density and molecular movement starts to increase.</li>\n<li>At this point, the saturation temperature of the refrigerant is higher due to a higher pressure, even though the refrigerant is in a saturated conditioning. Remember, refrigerants at saturation temperature are a mixture of liquid and vapor.</li>\n<li> When all of the liquid has boiled off to a vapor, the coil pressure will have risen to a level that is higher than the original pressure at point 1. The saturated refrigerant will have reached a critical state as it enters the additional tubing in the evaporator&#x27;s circuit. The evaporator is designed with additional tubing runs to absorb the additional heat. Since the refrigerant leaving the point 2. area of the evaporator has no more liquid changing to vapor, the additional heat absorbed in the tubing raises the temperature of the vapor to a level that is above the saturation temperature. This new heat transfer is sensible heat transfer, that provides minimal cooling effect. The amount of heat contained in the refrigerant above saturation temperature is SUPERHEAT.</li>\n</ol>\n<strong>Physics – Superheating of Refrigerant Vapor</strong>\nThe heat transfer process that causes superheating is the fundamental process of providing mechanical refrigeration. Both latent and sensible heat transfers allow the service technician to determine the operating performance of the system. Heat transfer in the evaporator coil has two effects upon the saturated refrigerant. First, the liquid refrigerant boils off into a vapor, and second, the vapor temperature rises to a level that is higher than the saturation temperature of the refrigerant. Again, the temperature of the vapor above its saturation temperature is called Superheat. The first heat transfer process in the evaporator changed the state of the liquid refrigerant into a vapor. The energy (heat) required to complete latent heat transfer is massive and gives the refrigeration cycle its best energy exchange. When the latent heat transfer process is completed in the evaporator, the refrigerant is still at saturation temperature. At this stage, the refrigerant will still have some vapor molecules condensing into a liquid. The refrigerant is highly unstable.\nService technicians should never allow a system to operate in a condition where saturated refrigerant leaves the evaporator outlet. If this condition does occur, liquid slugging of the compressor is sure to happen.The second heat transfer process adds additional heat to the refrigerant vapor in the evaporator. As the refrigerant passes through the last areas of the coil tubing, it gains heat and raises the vapor temperature. This heat transfer process is called sensible heat\ntransfer. Unlike latent heat transfer, sensible heat changes the temperature of the refrigerant, without changing its state. Sensible heating of the vapor Superheats the refrigerant.<br><br>by Ron Walker",
    "missingMedia": [
      "/wp-content/uploads/2013/01/SuperHeat-300x231.png"
    ],
    "gsc": {
      "clicks": 0,
      "impressions": 525
    },
    "indexable": true
  },
  {
    "title": "Air Conditioning Training - Electric Circuits 2",
    "path": "/air-conditioning-training-electric-circuits-2/",
    "date": "2013-02-01",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "Air conditioning technicians are in high demand. We offer an affordable air conditioning (HVAC) training course online. You can do it! We will help you!",
    "media": [
      "/wp-content/uploads/2013/02/Fig-4-Par-Circuit-300x182.png",
      "/wp-content/uploads/2013/02/Fig-4-Par-Circuit.png"
    ],
    "html": "by Ron Walker<br><br><b>Parallel Circuits </b><br><br>The other type of circuit you will encounter as an HVAC Technician is the <i>parallel </i>circuit. These types of circuits are common to all of the equipment you will encounter. Most loads use line voltage as their power source. The parallel circuit allows the line voltage to be supplied to from the main power source. A parallel circuit allows the line voltage to reach all loads in the circuit. Each load must be either connected directly to the line voltage or in parallel with another load to supply the load with the full line voltage<br><br><b>Series Parallel Circuits</b>\n<i>Series parallel</i> circuits are a combination of both the series and the parallel circuit. In heating, air conditioning and refrigeration equipment, these circuits are used to combine control circuits with the circuits that supply line voltage to the loads. Figure 4 shows a basic series parallel diagram. Notice our wall plug symbol has now been replaced by <i>L1</i> and <i>L2 </i>which indicate <i><b>L</b></i>ine voltage connections.<br><br><span class=\"archive-missing-image\">Original article image pending transfer</span>\n<p>Fig. 3</p>\n<p>Notice how all of the <b>loads</b> (CFM 1, CMP, C, and CFM 2) are all connected in parallel and are supplied with the full <b>line </b>voltage. Also note the various <b>switches </b>(LPS, HPS, THER, and CFM 2 THER) are connected is series with the loads. If any of the switches should open then it only removes power from the load directly in series with the switch.</p>\n<p> If you notice in the figures above, we use symbols to represent the different components in heating, air conditioning and refrigeration equipment.</p>",
    "missingMedia": [
      "/wp-content/uploads/2013/02/Fig-4-Par-Circuit-300x182.png"
    ],
    "gsc": {
      "clicks": 0,
      "impressions": 241
    },
    "indexable": true
  },
  {
    "title": "HVAC Leak Detection - Everything Leaks",
    "path": "/hvac-leak-detection-everything-leaks/",
    "date": "2015-01-18",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "If you are new to the HVAC field, here are some quick and  basic leak detection procedures to help you locate the source of the leak.",
    "media": [
      "/wp-content/uploads/2015/01/Leak_Detector-120x128.png",
      "/wp-content/uploads/2015/01/Leak_Detector.png"
    ],
    "html": "<a href=\"/wp-content/uploads/2015/01/Leak_Detector.png\"><img src=\"/wp-content/uploads/2015/01/Leak_Detector-120x128.png\" alt=\"Leak_Detector\" loading=\"lazy\"></a>Every air conditioning system leaks whether it is one ounce per year or one ounce every thousand years. The leaks are caused by cracks, bubbles, impurities, and other flaws in the brazing, joining, or manufacturing process. While they may not be detectable, they are leaks nonetheless and will eventually become detectable given enough time. The pressure, heat, and vibration from normal day-to-day operation is what causes them to become a problem.<br><br>If you are new to the HVAC field, here are some quick and  basic leak detection procedures to help you locate the source of the leak.<br><br><b>Oil Spotting</b><br><br>When there is a leak, the refrigerant blows out of the hole. Often it will blow the refrigerant oil out with it, marking the general area of the leak. Look for a wet spot covered with a very fine coating of dust or dirt. With your finger, check to make sure it is oil and not moisture caused by condensation. To pinpoint the location of the leak:\n<ul>\n<li>Ensure the power is disabled from the unit and and the pressure in the system is equalized.</li>\n<li>Spray the general area around the oil with a leak detection solution. Do not use a homemade soap solution.</li>\n<li>Look for foam or bubbles. If the leak is small, it can take 10 to 15 minutes for them to appear.</li>\n</ul>\nOil spotting is great way to quickly check for leaks but is not always accurate. Oil is not present at every leak and if there is oil present, it could be from motors, pumps, previous leaks, or from removing refrigerant hoses.<br><br><b>Electronic Leak Detection</b><br><br>Whether you are testing the evaporator coil or the condensing coil for leaks, these basic steps and procedures are the same:\n<ol>\n<li>Safety. Make sure all power is disabled to the system.</li>\n<li>Calibrate and set your electronic leak detector to its highest setting.</li>\n<li>Sniff for 10 minutes.</li>\n<li>Recalibrate your detector between tests.</li>\n<li>Two positive hits, indicate a leak.</li>\n<li>Two negative hits, rules out detectable leaks.</li>\n</ol>\n<b>Condenser Coil Leak Search</b><br><br>Use a tarp and cover the condensing unit completely. This prevents the wind from blowing the refrigerant away from the source of the leak and concentrates the refrigerant for easier detection. Place your leak detector under the tarp and check for 10 minutes. Remember to check twice before making your determination.<br><br>Once you have determined there is a leak. Remove the tarp and begin to pinpoint the leak by using your leak detector and a leak detection solution.<br><br><b>Evaporator Coil Leak Search</b>\nEvaporator coils are more difficult to leak search because they are cased and difficult to access. However, like the condenser coil there is a quick way to determine if there is a leak in the evaporator coil.<br><br>Cut or locate an opening in the condensation drain that is below the coil. Place your leak detector into the drain pipe and monitor for 10 minutes. Since refrigerant is heavier than air, it will migrate down the pipe and the leak will be detected. Remember to check twice.<br><br>If an HVAC leak detection, then you can expose the coil to pinpoint the location of the leak.<br><br><b>Conclusion</b><br><br>There are other methods you can use to check for leaks and your ability to locate leaks will improve with time and experience. Note - It is never acceptable to just ‘top off’ or ‘gas and go’ when you suspect or find a leak in a refrigeration system.",
    "missingMedia": [],
    "gsc": {
      "clicks": 0,
      "impressions": 237
    },
    "indexable": true
  },
  {
    "title": "Refrigeration and Air Conditioning Training - Superheating Suction Vapor",
    "path": "/refrigeration-and-air-conditioning-training-superheating-suction-vapor/",
    "date": "2013-02-01",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "by Ron Walker Superheating Suction Vapor When all of the liquid refrigerant in the evaporator circuit has boiled off only vapor remains in the circuits. At",
    "media": [],
    "html": "by Ron Walker\n<p><span><span><b>Superheating Suction Vapor</b></span></span></p>\nWhen all of the liquid refrigerant in the evaporator circuit has boiled off only vapor remains in the circuits. At this point the remaining vapor is still very cold. As the cold vapor continues to travel through the evaporative coil, it continues to pick up heat from the warm indoor air passing across the coil. Because there is no liquid left to boil, the refrigerant vapor temperature begins to rise above the saturation temperature. <b>Once the refrigerant vapor temperature rises above saturation temperature, it now becomes Superheated. </b>The heat added to the refrigerant vapor after all of the liquid has boiled off is called Suction Vapor Superheat.<br><br>In this example, we have 44F saturated refrigerant entering the evaporative circuit. We know this temperature because, using our gauges, we have converted our suction pressure of 130 PSIG (R-410A) or ---PSIG (R-22) . A digital clamp on temperature probe is then placed at the suction line service gauge port, it reads 54F. The temperature of the suction line indicating that we have heated up the refrigerant vapor by 10 degrees, therefore the superheat level is 10F.<br><br>Since the changing of state (which consumes massive amounts of heat energy) has ceased, the cooling process of the now cool vapor drops off dramatically. The cool vapor’s temperature rises very rapidly at this point. Although superheating of the refrigerant vapor at the evaporator coil only provides minimal cooling, it is an important part of the refrigeration cycle. Superheating the refrigerant vapor ensures that no liquid is present on the compressor. As a compressor cannot compress a liquid, the superheating of the refrigerant vapor protect the compressor from damage.<br><br><b>Steps to Measuring Superheat</b>\n<p></p>\n<ol>\n<li>\n<p><span><span>Attach your low side (vapor side) refrigerant gage on the vapor line service port at the condenser coil. You can identify the vapor line because it is the larger of the two refrigerant lines.</span></span></p>\n</li>\n<li>\n<p><span><span>Place a clamp on digital temperature probe near the inlet to the condenser coil. Somewhere near the service port.</span></span></p>\n</li>\n<li>\n<p><span><span>Read and record the pressure and corresponding temperature from your low side gauge. In this example, 130 PSIG for R-410A and 74.5 PSIG for R-22, both of these temperatures correspond to 44F.</span></span></p>\n</li>\n<li>\n<p><span><span>Read and record the temperature from you digital temperature probe. In this example, 54F.</span></span></p>\n</li>\n<li>\n<p><span><span>Subtracting the digital temperature from the temperature record from your gauges shows that the refrigerant leaving the coil is 10F warmer than the saturation temperature.</span></span></p>\n</li>\n</ol>\n<p><span><span>54F – 44F = 10F. This example shows 10 degrees of superheating.</span></span></p>\n<p></p>",
    "missingMedia": [],
    "gsc": {
      "clicks": 0,
      "impressions": 170
    },
    "indexable": true
  },
  {
    "title": "Tackling a TXV - Part 2",
    "path": "/tackling-a-txv-part-2/",
    "date": "2013-08-04",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "Do you want to learn more about TXVs? Maybe you want to study and become an HVAC Technician. We can help please visit or call (904) 671-7144",
    "media": [],
    "html": "When we last left Mike and Jeff, Mike was on his way in to check Mrs. Thomas&#x27; system to see if it had a TXV or fixed metering device. When Mike returns, he explains to Jeff what he found.<br><br>Mike: &quot;It&#x27;s a TXV. I checked and the the sensing bulb is securely fastened, it is on the horizontal pipe of the evaporator outlet, and the insulation is secure. Now what?&quot;<br><br>Jeff: &quot;Do you remember from your training, the proper way to check the system charge on a system with a TXV?&quot;<br><br>Mike: &quot;I&#x27;m not sure, but I think it&#x27;s by checking the subcooling.&quot;<br><br>Jeff: &quot;Okay, let&#x27;s check it now.&quot;<br><br>Mike removes the temperature clamp from the suction line and reattaches it to the liquid line. Checking his notebook to make sure he is doing it right, he verifies that, SATURATION TEMPERATURE - LIQUID LINE TEMPERATURE = SUBCOOLING. He then records his findings,  &quot;High side pressure: 195 psig and liquid line temperature of 112F. 195 psig = 99F saturation temperature. 112F - 99F = 13 degrees of subcooling.&quot;<br><br>Mike: &quot;13F of subcooling indicates the system is not low on refrigerant, I do know that much. But, I am not certain exactly what saturation temperature and subcooling is.&quot;<br><br>Jeff: &quot;We&#x27;ll talk about saturation temperature and subcooling a little later. First let&#x27;s get Mrs. Thomas some cool air. Tell me what you have in your class notes about TXVs&quot;<br><br>Mike: &quot;TXVs have one opening force and two closing forces.&quot;<br><br>Jeff: &quot;Good! Tell me about those forces.&quot;<br><br>Mike: &quot;The opening force is from the sensing bulb. It is usually filled with the same type of refrigerant as the system. It is mounted at the outlet of the evaporator coil. When the evaporator outlet temperature increases, the refrigerant in the bulb expands pushing down on the top of the diaphragm in the TXV. This opens the TXV to allow more refrigerant into the system.&quot;<br><br>Jeff: &quot;What about the closing forces?&quot;<br><br>Mike: &quot;The closing forces are the evaporator pressure and the superheat spring pressure. These oppose the sensing bulb pressure on the bottom of the diaphragm in the TXV and provide the closing force. So when the outlet of the evaporator coil gets cooler and the sensing bulb pressure decreases, the two closing forces begin to throttle back the refrigerant.&quot;<br><br>Jeff: &quot;Excellent! You took great notes. So what do you think is happening?&quot;<br><br>Mike: &quot;The system charge looks good and the superheat is too high. High superheat means the coil is starved for refrigerant. I think for some reason, the sensing bulb may not be opening the TXV. So what do we do next?&quot;<br><br>Jeff: &quot;Let&#x27;s remove the sensing bulb from the evaporator outlet and heat it up by submersing it in a glass of warm water&quot; After the sensing bulb has been in the warm water for a few minutes, they check what is happening with the system.<br><br>Jeff: &quot;Okay, Mike what&#x27;s happening?&quot;<br><br>Mike: &quot;I just checked the system pressures and subcooling again and nothing has changed.&quot;<br><br>Jeff: &quot;If the TXV was good how would submersing it in a cup of hot water do?&quot;<br><br>Mike: &quot;The sensing bulb would heat up, expand the refrigerant in the bulb, and open the the TXV. This would increase the suction pressure and decrease the superheat.&quot;<br><br>Jeff: &quot;Exactly! So it looks like the sensing bulb has lost its charge. Let&#x27;s go inform Mrs. Thomas what we&#x27;ve found and change out this TXV.&quot;<br><br>What did we learn from Mike and Jeff?\n<ul>\n<li>SATURATION TEMPERATURE - LIQUID LINE TEMPERATURE = SUBCOOLING. <strong>NATE Air Conditioning/Heat Pump</strong></li>\n<li>TXV operation. <strong>NATE Air Conditioning/Heat Pump</strong></li>\n<li>TXV opening and closing forces. <strong>NATE Air Conditioning/Heat Pump</strong></li>\n<li>Subcooling is used to check system charge in a TXV system. <strong>NATE Air Conditioning/Heat Pump</strong></li>\n<li>Checking that a TXV is properly mounted. <strong>NATE Air Conditioning/Heat Pump</strong></li>\n</ul>\nby Ron Walker<br><br><span>\n</span>",
    "missingMedia": [],
    "gsc": {
      "clicks": 0,
      "impressions": 151
    },
    "indexable": true
  },
  {
    "title": "HVAC Training - Moisture in an HVAC System",
    "path": "/hvac-training-moisture-in-an-hvac-system/",
    "date": "2013-04-08",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "Moisture that enters the HVAC system can cause many and serious problems, such as moisture freezing in the refrigerant control orifice",
    "media": [
      "/wp-content/uploads/2013/02/AC-Compressor.jpg"
    ],
    "html": "<span class=\"archive-missing-image\">Original article image pending transfer</span>When you are working on an HVAC system and you find you must make refrigerant piping or component repairs, proper system evacuation is absolutely necessary. Once you have opened the system to outside air, moisture begins to enter.<br><br>Moisture that enters the system can cause many and serious problems, such as moisture freezing in the refrigerant control orifice, acid, and oil sludging.<br><br><strong>Moisture freezing in the refrigerant flow orifice. </strong>This will result in poor cooling and lower than normal suction pressure if the orifice is partially blocked. It can also completely plug the orifice causing very high discharge pressure and very low suction pressure.<br><br><strong>Acid forming in the system. </strong>Moisture will cause acid to form in the system causing serious damage to the compressor and expansion valve parts. It also deteriorates the insulation of the motor windings in the compressor. In the more advanced stages, compressor motor burnout and repeated compressor motor burnout happens. You will also see that the compressor oil is discolored. This condition can be present without the refrigerant control device freezing.<br><br><strong>Sludging the compressor oil. </strong>Contaminants in the system, including moisture, will cause the oil to sludge (become thicker). Oil that has sludged does not provide proper lubrication to the system, causing damage to the compressor.<br><br>Unfortunately, in <a href=\"/hvac-training-residential-duct-systems/\">residential HVAC systems</a>, only the freezing problem is apparent but not always. The other two problems, acid and sludging will not become apparent until the compressor fails. Once the compressor fails it is an expensive repair and will fail again if the <a href=\"/hvac-training-cleaning-up-a-burned-out-compressor/\">proper steps </a>are not taken to correct the problem. Rarely does a compressor burnout or fail without something causing it to fail.<br><br>Regardless of the symptom or problem, replace the the refrigerant driers and check the oil color every 24 hours for a few days. Continue to replace the refrigerant driers until the oil returns to a normal color.<br><br>Proper system evacuation is the key to preventing damage due to moisture. In our online HVAC training you will learn proper evacuation techniques and procedure.<br><br>by Ron Walker",
    "missingMedia": [
      "/wp-content/uploads/2013/02/AC-Compressor.jpg"
    ],
    "gsc": {
      "clicks": 0,
      "impressions": 129
    },
    "indexable": true
  },
  {
    "title": "HVAC Training - Head Pressure Control in Commercial Refrigeration",
    "path": "/hvac-training-head-pressure-control-in-commercial-refrigeration/",
    "date": "2013-02-06",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "by Ron Walker Head pressure control is required because refrigeration equipment unlike air conditioning equipment must be able to run in very low ambient o",
    "media": [],
    "html": "by Ron Walker<br><br>Head pressure control is required because refrigeration equipment unlike air conditioning equipment must be able to run in very low ambient outdoor temperatures.<br><br>There are various ways of falsely loading the condenser to raise high-side pressure to of the most common are:\n<ul>\n<li>Fan cycling controls</li>\n<li>Head pressure control valves.</li>\n<li>Fan Cycling</li>\n</ul>\nFan cycling controls are pressure switches that sense high-side pressure, or temperature controls that sense liquid line temperature that turn the fans off when the condensing pressure-temperature falls, and on when the pressure-temperature reaches the upper setting on the fan cycling switch.<br><br><strong>Example:</strong><br><br>In a 4 fan system, fans 1-2 are connected to 1 fan cycling control and fans 3-4 are connected to another. If you are wanting to maintain 180 psig. head pressure the controls would be set as follows:\n<ul>\n<li>Cut-in Cut-out</li>\n<li>Fans 1-2 180 psig. 160 psig.</li>\n<li>Fans 2-4 200 psig 190 psig.</li>\n</ul>\nAs you can see, this causes fluctuation of the head pressure and can result in expansion valve hunting and poor superheat control.<br><br>Another problem with fan cycling controls is that when the fans are turned on and off, the liquid line pressure after the receiver fluctuates, which may cause the refrigerant’s saturation point to change and result in flash gas, or bubbles in the liquid line. This decreases the capacity of the TX valve due to vapor bubbles passing through the expansion valve orifice and decreased pressure drop.<br><br>Condenser Flooding (see Headmaster in the component section)<br><br>The ability to maintain constant head pressure (liquid pressure) during varying periods of low ambient operation is ideal. One method of achieving this is to use condenser flooding valves. In larger systems, two valves are required.<br><br>The portion of the condenser that is full of liquid refrigerant (flooded) no longer serves as a condenser. Flooding a portion of the condenser reduces its effective condensing surface, and therefore its capacity. When the appropriate amount of condenser flooding has occurred, the reduced condenser capacity will cause the pressure to increase to 180 psig.<br><br>The benefit of condenser flooding is the ability to provide very consistent liquid pressure in the receiver during periods of low ambient operation. Consistent liquid pressure will result in very stable TEV operation during the winter months.<br><br>There are drawbacks to this method of head pressure control. Extra refrigerant is required to accomplish condenser flooding. During extremely low ambient conditions, it may be necessary to flood nearly 85% of the condenser. Depending on the size of the condenser, this may require several hundred<br><br><span>\n</span>",
    "missingMedia": [],
    "gsc": {
      "clicks": 0,
      "impressions": 116
    },
    "indexable": true
  },
  {
    "title": "HVAC Training - Ohm's Law",
    "path": "/hvac-training-ohms-law/",
    "date": "2013-03-22",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "In the HVAC field understanding, the electrical theory is by far one of the most difficult areas of study. One of the key concepts is Ohm's Law.",
    "media": [
      "/wp-content/uploads/2021/05/Ohms-Law-Wheel.jpg"
    ],
    "html": "<p>In the HVAC field understanding, the electrical theory is by far one of the most difficult areas of study. One of the key concepts is Ohm&#x27;s Law. Back in the 19th century a German physicist name Georg Ohm discovered the relationship between voltage, resistance, and current in an electric circuit.</p>\n<p>Ohm&#x27;s Law states:</p>\n<blockquote>\n<p>The current in a circuit is<strong> directly</strong> proportional to the voltage, and <strong>inversely</strong> proportional to the circuit&#x27;s resistance.</p>\n</blockquote>\n<p>Ohm&#x27;s Law basic equation:</p>\n<p>Volts (E) = Current (I) x Resistance (R) or E = I x R.  Here&#x27;s an example:</p>\n<p><strong>A circuit has 1.5 amps (I) and 100 ohms (R)</strong>. What is the voltage?</p>\n<p>E = 1.5 amps x 100 ohms. Answer: 150 volts.</p>\n<p>Just like any algebraic equation if any two of the three values are known, the third value can be calculated. The following are the three most commonly used Ohm&#x27;s Law equations:</p>\n<p>E = I x R</p>\n<p>I = E/R</p>\n<p>R = E/I</p>\n<p>In the example above if:</p>\n<p>I = 15 0 volts/100 ohms = 1.5 amps</p>\n<p>or</p>\n<p>R =  150 volts/1.5 = 100 ohms</p>\n<p>There is an easy way to remember these three basic equations by using the Ohm&#x27;s Law wheel shown below:</p>\n<p><img src=\"/wp-content/uploads/2021/05/Ohms-Law-Wheel.jpg\" alt=\"HVAC Certification Ohm&#x27;s Law\" loading=\"lazy\"></p>\n<p>Just cover up the value you want to calculate for. For example, you want to calculate for voltage (E). Cover the E with you finger, the equation becomes: IxR.  Can you see it? If you are solving for current (I), the equation then becomes: E/R.</p>\n<p>To recap Ohm&#x27;s Law:</p>\n<p>Current - the rate of electron flow through a circuit.</p>\n<p>Voltage - the force that &quot;pushes&quot; the current through the circuit.</p>\n<p>Resistance - the opposition to current in a circuit</p>\n<p>Current in a circuit is<strong> directly</strong> proportional to the voltage... the more voltage the more current.</p>\n<p>Current in a circuit is  <strong>inversely</strong> proportional to the circuit&#x27;s resistance... the more resistance the less current.</p>\n<p>Ohm&#x27;s Law is just the tip of the iceberg when learning the fundamentals of electricity, but it is one of the most important concepts. Our online HVAC classes teach you everything you need to know to become a top notch electrical troubleshooter. For more information about our online HVAC courses please call or email.</p>\n<p>by Ron Walker</p>\n\n<figure></figure>\n",
    "missingMedia": [],
    "gsc": {
      "clicks": 0,
      "impressions": 105
    },
    "indexable": true
  },
  {
    "title": "Electro-Mechanical Defrost Timers",
    "path": "/electro-mechanical-defrost-timers/",
    "date": "2013-10-22",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "Want to learn more about Mechanical Defrost Timers. We have online HVAC training to help you jump start your HVAC career. Call 1-800-682-9910",
    "media": [
      "/wp-content/uploads/2013/10/Defrost-Timer.jpg"
    ],
    "html": "As HVAC technicians, we are sometimes called to investigate problems with light commercial refrigeration. One of the more confusing components in a refrigeration system is a defrost control timers.<br><br>While there are many different ways to control defrost, in light commercial refrigeration a defrost control timer is most often used. In low temperature applications where the box is kept below 32°F, heat is needed to make sure the ice is completely removed from the evaporator during the defrost cycle.<br><br>The standard timer has a timer wheel that represents the 24 hours in a day, it also has 12 threaded holes and 4 matching screws (defrost initiation pins). See below.\n<p><span class=\"archive-missing-image\">Original article image pending transfer</span></p>\nThe defrost initiation pins are screwed into the threaded holes that correspond with times the freezer will be defrosted. The defrost is usually initiated 4 times a day, and should be set for times when the freezer is not in use or immediately following normal stocking times.<br><br>The timer also has an inner wheel that is settable for up to 120 minutes of defrost. This timer is not the primary means of terminating defrost, but acts as a back-up should the primary defrost termination device fail. This back-up defrost termination is usually set for 20 minutes.<br><br>*Please refer to your specific timer&#x27;s wiring diagram as different manufacturers may use different terminals than used in this example.<br><br>Most timers have a copper jumper between two of the terminals, in this instance between 2 and 3. This jumper can be discarded but, in most cases it is not. The timer motor itself is powered by terminals 3-2 and X.<br><br>There are 2 normally closed (NC) contacts and 1 normally open (NO) contact. The NC contacts are connect to the compressor and the evaporator fans and the NO contacts are connected to the defrost heater.<br><br>Finally there is a defrost termination solenoid connected between terminals 1 and X. This solenoid is the primary means of defrost termination and, when energized, physically kicks the timer out of defrost. The defrost termination solenoid is controlled by a defrost termination fan delay stat often called a Klixon named after a manufacturer of this stat.<br><br>It is also important to understand the defrost termination fan delay stat. This device has a common lead (usually 120 Volts) and a close on temperature rise lead and a close on temperature fall lead. Let&#x27;s break this into its 2 sections:<br><br>First we have the close on temperature rise lead. During the defrost cycle, the defrost timer de-energizes the fan(s) and turns on the defrost heaters. As the frost begins to melt and the temperature of the evaporator coil rises to the close on rise set point, 120 Volts is applied to the defrost termination solenoid, ending the defrost cycle.<br><br>As the defrost cycle ends 120 Volts is applied to the fan(s) but the close on temperature fall lead is wired in series with the fans. The fan(s) will not come on until the temperature of the coil falls to the close on fall set point. This ensures that the heat from the defrost heaters does not blow into the freezer.\n<h3>HVAC Training Solutions provides <a href=\"/is-online-hvac-training-right-for-you/\">online HVAC Training</a> so you become an HVAC Technician. Call 1-800-682-991 for more information.</h3>\nby Ron Walker",
    "missingMedia": [
      "/wp-content/uploads/2013/10/Defrost-Timer.jpg"
    ],
    "gsc": {
      "clicks": 0,
      "impressions": 100
    },
    "indexable": true
  },
  {
    "title": "HVAC Training - Brazing",
    "path": "/hvac-training-brazing/",
    "date": "2013-03-12",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "While brazing can be taught in a classroom environment, it takes practice in field conditions to become proficient. brazing can be a challenge",
    "media": [],
    "html": "While brazing can be taught in a classroom environment, it takes practice in field conditions to become proficient. In the field, brazing can be a challenge because there are flammable items nearby, difficult access, and awkward positions to contend with. It is used to connect refrigerant tubing to equipment when installing or repairing an HVAC system. It is one of the best methods of making leak-proof connections. Brazed joints are strong and can withstand high temperature and pressure conditions.<br><br>Oxyacetylene equipment is most often used when brazing. Oxygen and acetylene are combined to produce a flame that reaches a maximum temperature of 6000F. This allows for fast heating and a minimal amount of heat transfer down the tubing, allowing a technician to braze in parts without damaging them through heat transfer.<br><br>The correct use of oxyacetylene brazing equipment requires the proper adjustment and metering of oxygen and acetylene. Here are some basic procedures:\n<ul>\n<li><span>Degrease and clean tubing and parts thoroughly.</span></li>\n<li>Fit and support the joints.</li>\n<li>Heat evenly moving the flame in a figure 8 motion.</li>\n<li>Wait for the flame to turn green in color.</li>\n<li>Apply the brazing rod to the joint. Do not melt the brazing rod with the torch.</li>\n<li>Cool the joint.</li>\n</ul>\nHeating the joint must be done carefully and parts that can be damaged by high heat must be wrapped in wet rags for protection.<br><br>Remember -<br><br>Air must be removed from the tubing that is being brazed by purging the tubing with nitrogen or carbon dioxide. NEVER use refrigerant, oxygen, or compressed air to purge the tubing.<br><br>The proper Braz temperature is indicated by the color of the secondary flame. The secondary flame will turn green.<br><br>When heating a copper to steel joint, heat the copper first. It takes more heat because it carries the heat away faster than steel.<br><br>When brazing a capillary tube, take care not to let brazing material run into the end of the tube. If you leave a small end of the capillary tube uncleaned it will help prevent this from happening.<br><br>Larger torch tips allow a softer flame and a larger quantity of heat. It also helps prevent burning through the tubing with a higher pressure flame.<br><br>These techniques can be learned and practiced but proper brazing is a skill that takes practice in the field. Our online HVAC Classes will introduce you to the proper brazing techniques.<br><br>by Ron Walker",
    "missingMedia": [],
    "gsc": {
      "clicks": 0,
      "impressions": 85
    },
    "indexable": true
  },
  {
    "title": "HVAC Training - Basic Operation of Pressure Controlled Walk-in Coolers",
    "path": "/hvac-training-basic-operation-of-pressure-controlled-walk-in-coolers/",
    "date": "2013-02-01",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "Get an HVAC job by becoming certified in air conditioning. You can learn HVAC at home, on your schedule, without paying a high tuition fee. Find out more.",
    "media": [],
    "html": "by Ron Walker<br><br>In this application, rather than controlling the cooler temperature with a thermostat, is is controlled by a <b>low pressure cut-out switch</b>. The low pressure cut-out switch is connected to the suction side of the compressor and is set to cut-out (or turn off the compressor) at 15-20<span>°F below the cooler box temperature (35°F). </span><br><br>As the temperature in the cooler begins to rise so does the suction side pressure. Once the pressure reaches the cut-in point the pressure switch closes, applying power to the compressor which is energized by a <b>potential relay.</b> The condenser fan is wired in parallel with the compressor and runs whenever the compressor is energized. The system may or may not have a contactor to provide power to the compressor.<br><br>The evaporator fan(s) run continuously circulating cool air through the cooler whether or not the compressor is running. Unlike a residential air conditioning system, mild frost may be present on the evaporator coil. Mild frost is not a concern as the evaporator fan(s) continue to run when the compressor is in the off cycle. Circulating 35 to 39°F air over the evaporator coil. This, above freezing, air will melt the frost on the coil during the off cycle. This is also an <b>off-cycle defrost. </b>",
    "missingMedia": [],
    "gsc": {
      "clicks": 0,
      "impressions": 83
    },
    "indexable": true
  },
  {
    "title": "HVAC Training - Low System Charge R22 TXV",
    "path": "/hvac-training-low-system-charge-r22-txv/",
    "date": "2013-02-04",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "Learn all of this and more. Do you have what it takes to become a certified HVAC technician? HVAC Training is available online for a low monthly tuition.",
    "media": [],
    "html": "by Ron Walker<br><br>Here is a quick guide to help you diagnose and recognize a under charged, R22 HVAC system, with a <span><a href=\"/six-steps-checking-a-txv/\"><span>TXV</span></a></span>.<br><br><strong>Low System Charge – R22 TXV</strong>\n<strong>A system low on charge will have:</strong>\n<ul>\n<li>Lowered cooling capacity.</li>\n<li>Lowered efficiency.</li>\n<li>A hot compressor motor</li>\n</ul>\n<strong>Causes:</strong>\n<ul>\n<li>Leaking system usually due to poor installation.</li>\n<li>Not properly charged by the installer or the previous technician.</li>\n</ul>\n<strong>Symptoms:</strong>\n<ul>\n<li>Pressures will be running lower than specified on the charging chart of the equipment.</li>\n<li>The superheat may be normal; in most cases the TXV will open enough to maintain the specified superheat.</li>\n<li>The subcooling will be very low (meaning a small amount of subcooling).</li>\n<li>The compressor will be running hot due to the lack of refrigerant to cool the motor.</li>\n<li>Depending on how low the system charge is, the indoor coil may be iced and there may not be enough refrigerant for the TXV to maintain the proper superheat and the superheat may be high.</li>\n</ul>\n<strong>Corrective Action:</strong>\n<ul>\n<li>If the system charge is slightly low, use proper charging procedures to bring the charge up to the levels as specified on the equipment&#x27;s charging chart.</li>\n<li>Inform the customer that if the situation happens again, you will have to perform a leak test and repair the leak. Please note: There are many times when the leak is in a place that cannot be repaired.</li>\n<li>If the system charge is very low, leak test the system, repair the leak, and use proper charging procedures to bring the charge up to the levels as specified on the equipment&#x27;s charging chart.</li>\n</ul>",
    "missingMedia": [],
    "gsc": {
      "clicks": 0,
      "impressions": 70
    },
    "indexable": true
  },
  {
    "title": "Technician Certification",
    "path": "/technician-certification/",
    "date": "2018-04-16",
    "author": "rwalk",
    "category": "EPA Study Course",
    "description": "Technicians must be certified in all equipment categories that they into to service or install. Technician Certification is passing a test.",
    "media": [],
    "html": "One of the most frequently asked questions I receive is about the EPA certification (<a href=\"/\">HVAC Certification</a>) and the different types of certification.<br><br><strong>Two items of note:</strong>\n<ul>\n<li>Apprentices are exempt from certification requirements provided they are closely and continually supervised by a certified technician.</li>\n<li>The EPA exams certify you but do not, by any means, prepare you to repair HVACR equipment.</li>\n</ul>\n<strong>Background:</strong><br><br>Since November 1994, the EPA has required the certification of all technicians who service air conditioning and refrigeration equipment. This includes anyone who performs installation, maintenance, or repair, including owners of equipment who perform service on their own equipment.<br><br><strong>Certification:</strong><br><br>Technicians must be certified in all equipment categories that they into to service or install. Technician Certification is achieved by passing a test for each category. The technician receives a Certificate of Completion that records the successful completion of the tests and certifies the technician to work on specific types of equipment.<br><br><strong>Categories:</strong><br><br>Type I Certification – Can only work on Small Appliance (5lbs or less of refrigerant)\nType II Certification – Can only work on Medium, High, and Very-High Pressure Appliances.\nType III Certification – Can only work on Low-Pressure Appliances.\nUniversal Certification – Someone who possesses Type I, Type II, and Type III Certifications<br><br><strong>Exam(s):</strong><br><br>Here is where most of the confusion comes in. There is one sitting for the exam(s). You will take four different exams:\n<ul>\n<li>Core</li>\n<li>Type I</li>\n<li>Type II</li>\n<li>Type III</li>\n</ul>\nYou must pass the Core and at least one Type exam to get your certification. There is no &quot;Universal&quot; exam, you must pass all four of the exams given to obtain your Universal Certification. You must achieve a 72% or greater to pass an exam.<br><br>You can take your exam at an EPA approved certifying agency which is usually a local HVACR supply house.<br><br><strong>Exam Topics:</strong>\n<h4><strong>CORE</strong></h4>\n<strong>Environmental Impacts</strong>\n<ul>\n<li><span>Destruction of ozone by chlorine</span></li>\n<li><span>Presence of chlorine in </span><a href=\"https://www.epa.gov/section608/section-608-technician-certification-test-topics#self\" rel=\"noopener noreferrer\"><span>chlorofluorocarbon</span></a><span> (CFC) and hydrochlorofluorocarbon(HCFC) refrigerants</span></li>\n<li><span>Identification of CFC, HCFC, and </span><a href=\"https://www.epa.gov/section608/section-608-technician-certification-test-topics#self\" rel=\"noopener noreferrer\"><span>hydrofluorocarbon</span></a><span> (HFC) refrigerants (not chemical formulas, but idea that R-12 is a CFC, R-22 is an HCFC, R-134 is an HFC, etc.)</span></li>\n<li><span>The idea that CFCs have higher ozone-depletion potential than HCFCs, which in turn have higher ODP than HFCs</span></li>\n<li><span>Understanding of the atmospheric effects from the types of refrigerants</span></li>\n<li><span>Health and environmental effects of stratospheric ozone depletion</span></li>\n<li><span>Evidence of stratospheric ozone depletion and the role of CFCs and HCFCs</span></li>\n</ul>\n<strong>Clean Air Act and Montreal Protocol</strong>\n<ul>\n<li><span>CFC phaseout date</span></li>\n<li><span>R-22 phaseout date</span></li>\n<li><span>Venting prohibition at servicing</span></li>\n<li><span>Venting prohibition at the disposal</span></li>\n<li><span>Venting prohibition on substitute refrigerants</span></li>\n<li><span>The maximum penalty under the </span><a href=\"https://www.epa.gov/section608/section-608-technician-certification-test-topics#self\" rel=\"noopener noreferrer\"><span>Clean Air Act</span></a></li>\n<li><a href=\"https://www.epa.gov/section608/section-608-technician-certification-test-topics#self\" rel=\"noopener noreferrer\"><span>Montreal Protocol</span></a><span> (the international agreement to phase out production of ozone-depleting substances)</span></li>\n</ul>\n<b>Section 608 Regulations</b>\n<ul>\n<li><span>Definition/identification of high and low-pressure refrigerants</span></li>\n<li><span>Definition of system-dependent versus self-contained recovery/recycling equipment</span></li>\n<li><span>Identification of equipment covered by the rule (all air-conditioning and refrigeration equipment containing CFCs or HCFCs except motor vehicle air conditioners)</span></li>\n<li><span>Need for third-party certification of recycling and recovery equipment</span></li>\n<li><span>Standard for reclaimed refrigerant [Air Conditioning, Heating, and Refrigeration Institute (AHRI) Standard 700-2016]</span></li>\n<li><span>The sales restriction</span></li>\n<li><span>The Clean Air Act prohibition on venting</span></li>\n</ul>\n<b>Substitute Refrigerants and oils</b>\n<ul>\n<li><span>Absence of &quot;drop-in&quot; replacements</span></li>\n<li><span>Incompatibility of substitute refrigerants with many lubricants used with CFC and HCFC refrigerants and incompatibility of CFC and HCFC refrigerants with many new lubricants (includes identification of lubricants for given refrigerants, such as esters with R-134; alkylbenzenes for HCFCs)</span></li>\n<li><span>Fractionation problem--tendency of different components of blends to leak at different rates</span></li>\n</ul>\n<b>Refrigeration</b>\n<ul>\n<li><span>Refrigerant states (vapor versus liquid) and pressures at different points of the refrigeration cycle; how/when cooling occurs</span></li>\n<li><span>Refrigeration gauges (color codes, ranges of different types, proper use)</span></li>\n<li><span>Leak Detection</span></li>\n</ul>\n<b>Three R Definitions</b>\n<ul>\n<li><span>Recover</span></li>\n<li><span>Recycle</span></li>\n<li><span>Reclaim</span></li>\n</ul>\n<b>Recovery Techniques</b>\n<ul>\n<li><span>Need to avoid mixing refrigerants</span></li>\n<li><span>Factors affecting the speed of recovery (ambient temperature, size of recycling or recovery equipment, hose length, and diameter, etc.)</span></li>\n</ul>\n<b>Dehydration Evacuation</b>\n<ul>\n<li><span>Need to evacuate the system to eliminate air and moisture at the end of service</span></li>\n</ul>\n<b>Safety</b>\n<ul>\n<li><span>Risks of exposure to refrigerant (e.g., oxygen deprivation, cardiac effects, frostbite, long-term hazards)</span></li>\n<li><span>Personal protective equipment [gloves, goggles, self-contained breathing apparatus (SCBA)-in extreme cases, etc.]</span></li>\n<li><span>Reusable (or &quot;recovery&quot;) cylinders versus disposable cylinders [ensure former Department of Transportation (DOT) approved, know former&#x27;s yellow and gray color code, never refill latter]</span></li>\n<li><span>Risks of filling cylinders more than 80 percent full</span></li>\n<li><span>Use of nitrogen rather than oxygen or compressed air for leak detection</span></li>\n<li><span>Use of pressure regulator and relief valve with nitrogen</span></li>\n</ul>\n<b>Shipping</b>\n<ul>\n<li><span>Labels required for refrigerant cylinders (refrigerant identification, DOT classification tag)</span></li>\n</ul>\n<h4><strong>TYPE I</strong></h4>\n<strong>Recovery Requirements</strong>\n<ul>\n<li>Definition of &quot;small appliance&quot;</li>\n<li>Evacuation requirements for small appliances with and without working compressors using recovery equipment manufactured before November 15, 1993</li>\n<li>Evacuation requirements for small appliances with and without working compressors using recovery equipment manufactured after November 15, 1993</li>\n</ul>\n<strong>Recovery Techniques</strong>\n<ul>\n<li>Use of pressure and temperature to identify refrigerants and detect noncondensable</li>\n<li>Methods to recover refrigerant from small appliances with inoperative compressors using a system-dependent or &quot;passive&quot; recovery device (e.g., heat and sharply strike the compressor, use a vacuum pump with non-pressurized recovery container)</li>\n<li>Need to install both high and low side access valves when recovering refrigerant from small appliances with inoperative compressors</li>\n<li>Need to operate operative compressors when recovering refrigerant with a system-dependent (&quot;passive&quot;) recovery device</li>\n<li>Should remove solderless access fittings at the conclusion of service</li>\n<li><a href=\"https://www.epa.gov/section608/section-608-technician-certification-test-topics#self\" rel=\"noopener noreferrer\">Hydrofluorocarbon</a> (HFC)-134a (also called R-134a) as likely substitute for <a href=\"https://www.epa.gov/section608/section-608-technician-certification-test-topics#self\" rel=\"noopener noreferrer\">chlorofluorocarbon</a> (CFC)-12 (also called R-12)</li>\n</ul>\n<strong>Safety</strong>\n<ul>\n<li>Decomposition products of refrigerants at high temperatures</li>\n</ul>\n<h4><strong>TYPE II</strong></h4>\n<div>\n<div>\n<div>\n<div>\n<div>\n<strong>Leak Detection</strong>\n<ul>\n<li>Signs of leakage in high-pressure systems (excessive superheat, traces of oil for hermetic)</li>\n<li>Need to leak test before charging or recharging equipment</li>\n<li>Order of preference for leak test gases [nitrogen alone best, but nitrogen with trace quantity of <a href=\"https://www.epa.gov/section608/section-608-technician-certification-test-topics#self\" rel=\"noopener noreferrer\">hydrochlorofluorocarbon </a>(HCFC)-22 (also called R-22) better than pure refrigerant]</li>\n</ul>\n<strong>Leak repair requirements</strong>\n<ul>\n<li>Allowable leak rate for commercial and industrial process refrigeration</li>\n<li>Allowable leak rate for other appliances containing more than 50 pounds of refrigerant</li>\n<li>Leak repair recordkeeping</li>\n<li>Extensions to the timeframe to repair leaks that exceed the threshold leak rate</li>\n</ul>\n<strong>Recovery Techniques</strong>\n<ul>\n<li>Recovering liquid at beginning of the recovery process speeds up the process</li>\n<li>Other methods for speeding recovery (chilling recovery vessel, heating appliance, or vessel from which refrigerant is being recovered)</li>\n<li>Methods for reducing cross-contamination and emissions when recovery or recycling machine is used with a new refrigerant</li>\n<li>Need to wait a few minutes after reaching the required recovery vacuum to see if system pressure rises (indicating that there is still liquid refrigerant in the system or in the oil)</li>\n</ul>\n<strong>Recovery Requirements</strong>\n<ul>\n<li>Evacuation requirements for high-pressure appliances in each of the following situations:\n<ul>\n<li>Disposal</li>\n<li>Major versus non-major repairs</li>\n<li>Leaky versus non-leaky appliances</li>\n<li>Appliance (or component) containing less versus more than 200 pounds</li>\n<li>Recovery/recycling equipment built before versus after November 15, 1993</li>\n</ul>\n</li>\n<li>Definition of &quot;major&quot; repairs</li>\n<li>Prohibition on using system-dependent recovery equipment on systems containing more than 15 pounds of refrigerant</li>\n</ul>\n<strong>Refrigeration</strong>\n<ul>\n<li>How to identify refrigerant in appliances</li>\n<li>Pressure-temperature relationships of common high-pressure refrigerants [may use standard temperature-pressure chart--be aware of the need to add 14.7 to translate pounds per square inch gauge (psig) to pounds per square inch absolute (psia)]</li>\n<li>Components of high-pressure appliances (receiver, evaporator, accumulator, etc.) and state of refrigerant (vapor versus liquid) in them</li>\n<li>The idea that hydrocarbons are not approved for retrofits</li>\n</ul>\n<strong>Safety</strong>\n<ul>\n<li>Shouldn&#x27;t energize hermetic compressors under vacuum</li>\n<li>Equipment room requirements under American Society of Heating, Refrigerating, and Air-Conditioning Engineers (ASHRAE) Standard 15 (oxygen deprivation sensor with all refrigerants)</li>\n</ul>\n<h4>TYPE III</h4>\n<strong>Leak Detection</strong>\n<ul>\n<li>Order of preference for leak test pressurization methods for low-pressure systems\n<ol>\n<li>Hot water method or built-in system heating/pressurization device such as Privacy</li>\n<li>Nitrogen</li>\n</ol>\n</li>\n<li>Signs of leakage into a low-pressure system (e.g., excessive purging)</li>\n<li>Maximum leak test pressure for low-pressure centrifugal chillers</li>\n<li>Leak inspection requirements for appliances that exceed the leak rate</li>\n<li>Reporting for chronically leaking appliances</li>\n</ul>\n<strong>Leak repair requirements</strong>\n<ul>\n<li>Allowable annual leak rate for commercial and industrial process refrigeration</li>\n<li>Allowable annual leak rate for other appliances containing more than 50 pounds of refrigerant</li>\n</ul>\n<strong>Recovery Techniques</strong>\n<ul>\n<li>Recovering liquid at beginning of the recovery process speeds up the process</li>\n<li>Need to recover vapor in addition to liquid</li>\n<li>Need to heat oil to 130°F before removing it to minimize the refrigerant release</li>\n<li>Need to circulate or remove water from chiller during a refrigerant evacuation to prevent freezing</li>\n<li>High-pressure cut-out level of recovery devices used with low-pressure appliances</li>\n</ul>\n<strong>Recharging Techniques</strong>\n<ul>\n<li>Need to introduce vapor before liquid to prevent freezing of water in the tubes</li>\n<li>Need to charge centrifugal through evaporator charging valve</li>\n</ul>\n<strong>Recovery Requirements</strong>\n<ul>\n<li>Evacuation requirements for low-pressure appliances in each of the following situations:\n<ul>\n<li>Disposal</li>\n<li>Major versus non-major repairs</li>\n<li>Leaky versus non-leaky appliances</li>\n<li>Appliance (or component) containing less versus more than 200 pounds</li>\n<li>Recovery/recycling equipment built before versus after November 15, 1993</li>\n</ul>\n</li>\n<li>Definitions of &quot;major&quot; and &quot;non-major&quot; repairs</li>\n<li>Allowable methods for pressurizing a low-pressure system for a non-major repair (controlled hot water and system heating/pressurization device such as Prevac)</li>\n<li>Need to wait a few minutes after reaching the required recovery vacuum to see if system pressure rises (indicating that there is still liquid refrigerant in the system or in the oil)</li>\n</ul>\n<strong>Refrigeration</strong>\n<ul>\n<li>Purpose of purge unit in low-pressure systems</li>\n<li>Pressure-temperature relationships of low-pressure refrigerants</li>\n</ul>\n<strong>Safety</strong>\n<ul>\n<li>Equipment room requirements under ASHRAE Standard 15 (oxygen deprivation sensor with all refrigerants)</li>\n<li>Under ASHRAE Standard 15, need to have equipment room refrigerant sensor for R-123</li>\n</ul>\n</div>\n</div>\n</div>\n</div>\n</div>\n<div></div>",
    "missingMedia": [],
    "gsc": {
      "clicks": 0,
      "impressions": 69
    },
    "indexable": true
  },
  {
    "title": "Operating Principles of a Honeywell Smart Valve - Part 1",
    "path": "/operating-principles-of-a-honeywell-smart-valve-part-1/",
    "date": "2013-05-03",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "The operating sequence of Smart Valve gas ignition and control systems is very similar to the older style, intermittent ignition systems.",
    "media": [],
    "html": "<strong>Operating Sequence of Smart Valve.</strong><br><br>The operating sequence of Smart Valve gas ignition and control systems is very similar to the older style, intermittent ignition systems which incorporate remotely mounted spark ignition modules. Those older systems use a 12,000 to 18, 000 DC voltage source for ignition of the pilot gas. The Smart Valve system uses a 24 VAC powered hot surface pilot gas igniter to ignite the pilot gas. The main gas is ignited in both instances by a pilot gas burner.<br><br>The Smart Valve system is self-contained, thus eliminating the need for a separately mounted ignition source, usually in the furnace or boiler vestibule.<br><br>Starting with a call for heat from the thermostat, the circuit usually (not always) will be completed to the R and W terminals located on an Electronic Fan Timer (EFT). A separately mounted 120/24 VAC transformer supplies power to the entire control circuit. Immediately the EFT energizes the induced draft fan. As quickly as the Air Proving Switch (APS) senses that there is a proper amount of draft air moving through the combustion chamber, the APS\ncloses its switching contacts in order to complete the circuit to the Smart Valve. As the circuit is completed, the igniter is powered and the pilot gas valve is opened with the igniter lighting the pilot gas. In those systems using an EFT the Smart Valve sends a 16 VAC signal to the EFT to start the time delay which dictates the amount of time that must pass prior to energizing the air handling blower.<br><br>The flame rectification/proving system proves the pilot flame is lit (in less than 2 seconds) and allows the main fuel valve to open and to simultaneously shut down the igniter. The flame proving system continues, monitoring only the pilot gas flame. The main fuel valve remains open until the call for heat ends. In those instances where some problem exists, the operation includes a 90 second Timed Trial for Ignition. If the system has not proven the pilot flame in 90 seconds of trying to prove the pilot, the system will shut down (not lockout) for 5 minutes and then will go through the starting sequence again. The system will go through this sequence until either the call for heat is ended or the burner lights off successfully.... to be continued.<br><br>by Ron Walker",
    "missingMedia": [],
    "gsc": {
      "clicks": 0,
      "impressions": 66
    },
    "indexable": true
  },
  {
    "title": "HVAC Training - Electrical",
    "path": "/hvac-training-electrical/",
    "date": "2013-03-15",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "Pressure Controlled Switches - In the diagram below, they are designated as Low Pressure Switch (LPS) and High Pressure Switch (HPS).",
    "media": [
      "/wp-content/uploads/2013/03/Fig-4.png",
      "/wp-content/uploads/2013/03/Schematic2.png"
    ],
    "html": "Please pay attention, there is a quiz at the end.<br><br>In a previous article I wrote about simple circuits - power, line, switch, and load. Most HVAC equipment have controls and safety switches that are activated by time, temperature, pressure, or in the case of hydronics - flow. Let&#x27;s take a look at two of the common HVAC switches.<br><br><strong>Pressure Controlled Switches - </strong>In the diagram below, they are designated as Low Pressure Switch (<strong>LPS</strong>) and High Pressure Switch (<strong>HPS</strong>). These types of switches open or close based on pressure.<br><br><strong>LPS - (Close on Pressure Increase) </strong>Examine the schematic symbol of the<strong> LPS</strong>. Notice it has as a semi-circle on the bottom. Imagine this is where the pressure pushes, into the bottom. On a <strong>LPS</strong>, as the pressure increases (pushes up) it holds the switch closed. If the pressure decreases, the switch will fall open. Actually the switch has spring tension that actuates the opening of the switch.<br><br><strong>HPS</strong> - (<strong>Open on Pressure Increase</strong>) Look at the<strong> HPS</strong>. It is similar to the<strong> LPS</strong> but with one difference. When the pressure increases it pushes the switch open. When the pressure decreases it closes the switch. Can you see it?<br><br>Pressure controlled switches in residential HVAC systems are factory set to open or close within specific pressure ranges which varies somewhat from manufacturer to manufacturer.\n<p></p>\n<span class=\"archive-missing-image\">Original article image pending transfer</span>\n\n<strong>Temperature Controlled Switches</strong> - In the diagram above, they are designated as <strong>THER</strong> (Thermostat) . These types of switches open or close based on temperature.<br><br>There are two types of temperature controlled switches in residential HVAC systems: <strong>close on temperature rise</strong> and <strong>open on temperature rise.</strong><br><br>Examine the symbol designated as <strong>THER</strong>. The zig-zag symbol indicates that this is a temperature controlled switch. In this instance it closes on temperature rise and opens when the temperature falls.  An open on temperature rise switch (not depicted), would look like the<strong> HPS</strong> symbol only it will have a zig-zag at the bottom rather than the semi-circle. Can you see it?<br><br>Remember if it is a close on temperature rise it also opens on temperature fall, same with the pressure switches. These types of switches also have a range.  For example the <strong>HPS</strong> could be designed to open at 400 psi and stay open until the pressure decreases to 325 psi, a range of 75 psi.<br><br>Pressure and temperature controlled switches are two of the most common controls found in a residential HVAC system. They are designed to either protect a load (motor or compressor) or activate/deactivate a load based on temperature and pressure conditions.<br><br><strong>Quiz - Look at CFM2 THERM. How does it control the load (CFM2). Leave your answer in the comments below.</strong><br><br>by Ron Walker",
    "missingMedia": [
      "/wp-content/uploads/2013/03/Fig-4.png"
    ],
    "gsc": {
      "clicks": 0,
      "impressions": 64
    },
    "indexable": true
  },
  {
    "title": "HVAC Training - Operating Principles of a Honeywell Smart Valve",
    "path": "/hvac-training-operating-principles-of-a-honeywell-smart-valve/",
    "date": "2013-02-04",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "You can become a successful HVAC technician and land a high paying in demand job. Online HVAC certification and HVAC Training. Affordable tuition.",
    "media": [
      "/wp-content/uploads/2013/02/Smart-Valve-Igniter.jpg"
    ],
    "html": "by Ron Walker<br><br><strong>Let’s start with the Operating Sequence.</strong><br><br>The operating sequence of Smart Valve gas ignition and control systems is very similar to the older style, intermittent ignition systems which incorporate remotely mounted spark ignition modules. Those older systems use a 12,000 to18, 000 DC voltage source for ignition of the pilot gas. The Smart Valve system uses a 24 VAC powered hot surface pilot gas igniter to ignite the pilot gas. The main gas is ignited in both instances by a pilot gas burner.<br><br><span class=\"archive-missing-image\">Original article image pending transfer</span>The Smart Valve system is self-contained, thus eliminating the need for a separately mounted ignition source, usually in the control area.<br><br>Starting with a call for heat from the thermostat, the circuit usually (not always) will be completed to the R and W terminals located on an Electronic Fan Timer (EFT). A separately mounted 120/24 VAC transformer supplies power to the entire control circuit. Immediately the EFT energizes the induced draft fan. As quickly as the Air Proving Switch (APS) senses that there is a proper amount of draft air moving through the combustion chamber, the APS closes its switching contacts in order to complete the circuit to the Smart Valve. As the circuit is completed, the igniter is powered and the pilot gas valve is opened with the igniter, lighting the pilot gas. In those systems using an EFT the Smart Valve sends a 16 VAC signal to the EFT to start the time delay which dictates the amount of time that must pass prior to energizing the air handling blower.<br><br>The flame rectification / proving system proves the pilot flame is lit (in less than 2 seconds) and allows the main fuel valve to open and to simultaneously shut down the igniter. The flame proving system continues, monitoring only the pilot gas flame. The main fuel valve remains open until the call for heat ends. In those instances where some problem exists, the operation includes a 90 second Timed Trial for Ignition. If the system has not proven the pilot flame in 90 seconds of trying to prove the pilot, the system will shut down (not lockout) for 5 minutes and then will go through the starting sequence again. The system will go through this sequence until either the call for heat is ended or the burner lights off successfully.<br><br>Once the call for heat is completed, the EFT starts the timing cycle (field adjustable) to allow the air handler to complete the blower-on timing. The above sequence applies to SV9X00 and the SV9X01. The SV9X02 includes a pre-purge timing (15 or 30 seconds) and the SV9X03 includes a lockout after one attempt to light-off.",
    "missingMedia": [
      "/wp-content/uploads/2013/02/Smart-Valve-Igniter.jpg"
    ],
    "gsc": {
      "clicks": 0,
      "impressions": 53
    },
    "indexable": true
  },
  {
    "title": "Understanding a Heat Pump Defrost Control Board – Part 3",
    "path": "/understanding-a-heat-pump-defrost-control-board-part-3/",
    "date": "2013-01-04",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "Many new air conditioning technicians are intimidated by the number of wires going to and from a heat pump defrost control board.",
    "media": [
      "/wp-content/uploads/2013/01/defrost-sensor.jpg"
    ],
    "html": "by Ron Walker<br><br>Finally we get the defrost part of the defrost control board. A heat pump&#x27;s outdoor unit will begin to frost and ice up somewhere around 40F or below outside temperature, depending on the humidity. For the heat pump to heat properly the ice must be removed.<br><br><strong>Note - Frost on the outdoor unit is normal when in the heating mode.</strong>\n<span class=\"archive-missing-image\">Original article image pending transfer</span>First, there are several different ways a heat pump can be put in the defrost mode. But the most common is time-temperature initiated and time-temperature terminated.<br><br><strong>Time-temperature initiation</strong>\n<ul>\n<li>Every 30, 60, or 90 minutes of accumulated run time (these times can vary depending on the manufacturer and can be set on some control boards) the defrost board sends a signal to the defrost thermostat to test for icing.</li>\n<li>Both conditions, time and temperature must be met to initiate a defrost. If the defrost thermostat is open and the board initiates a defrost signal the system will not go into defrost.</li>\n<li>Conversely, if the defrost thermostat is closed but the defrost board has not initiated a defrost, the system will not go into defrost. Remember, both conditions must be met time and temperature.</li>\n<li>If the defrost thermostat is closed and the defrost board has initiated a defrost cycle, the system will go into the defrost mode. Here&#x27;s what happens:</li>\n<li>The reversing valve solenoid de-energizes, directing hot gas from the compressor to the outdoor coil to defrost.</li>\n<li>The outdoor fan stops. If it didn&#x27;t, cold air from the fan prevents the melting effect of the hot refrigerant.</li>\n<li>The defrost control energizes the electric heat elements to warm the indoor air. (Because we are basically in the cooling mode during defrost.)</li>\n</ul>\n<strong>Time-temperature termination</strong>\n<ul>\n<li>Either condition, time or temperature independent of each other, will terminate the defrost cycle.</li>\n<li>If the defrost thermostat warms up to a temperature where it is obvious that there is no more ice on the coil, it breaks the defrost circuit terminating the defrost cycle.</li>\n<li>Otherwise, if its too cold for the defrost thermostat contacts to open, after a predetermined amount of time the defrost control board will terminate the defrost cycle. Normally the maximum amount of time for defrost is 10 minutes.</li>\n</ul>\n<strong>After the defrost terminates here&#x27;s what happens:</strong>\n<ul>\n<li>The reversing valve shifts back to the heating position and directs hot refrigerant gas to the indoor coil.</li>\n<li>The outdoor fan operates.</li>\n<li>The electric elements cycle off.</li>\n<li>The unit is now in the normal heating mode.</li>\n</ul>\n<h4>Want to Learn More?</h4>\n",
    "missingMedia": [
      "/wp-content/uploads/2013/01/defrost-sensor.jpg"
    ],
    "gsc": {
      "clicks": 0,
      "impressions": 53
    },
    "indexable": true
  },
  {
    "title": "Understanding a Heat Pump Defrost Control Board – Part 2",
    "path": "/understanding-a-heat-pump-defrost-control-board-part-2/",
    "date": "2013-01-04",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "Many new air conditioning technicians are intimidated by the number of wires going to and from a heat pump defrost control board.",
    "media": [
      "/wp-content/uploads/2013/01/defrost-control-board.jpg"
    ],
    "html": "by Ron Walker<br><br>So how exactly does a defrost control board work? If you break it down into the three different functions it performs it will be a little easier to understand. The three functions are <strong>cooling, heating, and defrost control</strong>. We&#x27;ll start with the simplest cooling.<br><br><strong><span class=\"archive-missing-image\">Original article image pending transfer</span>Cooling</strong><br><br>There are four inputs from the air handler and thermostat. R and C are the 24 volts in from the air handler&#x27;s transformer. These inputs are always there in all three modes and power up the board.<br><br>O terminal is always energized when the thermostat is in the cooling mode. The control board sends 24 volts to the reversing valve to hold it in the cooling mode. <strong>Some manufacturers like Rheem, energize the reversing valve in the heating mode - make sure you check.</strong><br><br>Y terminal has 24 volts applied when the thermostat calls for cooling. The control board sends 24 volts to the contactor to power up the condenser fan and contactor.<br><br>That&#x27;s it for the cooling mode (other than the optional high and low pressure cutout switches, which we&#x27;ll discuss later). All of the other inputs and outputs are not used in the cooling mode.<br><br><strong>Heating-</strong><br><br>There are only three inputs from the air handler and thermostat when a heat pump is in the heating mode. Once again, R and Care the 24 volts in from the air handler&#x27;s transformer.<br><br>Y terminal-has 24 volts applied when the thermostat calls for cooling. The control board sends 24 volts to the contactor to power up the condenser fan and compressor.<br><br>O terminal is <strong>not energized</strong>. This puts the reversing valve in the heating position.\n<h4>Want to Learn More?</h4>\n",
    "missingMedia": [
      "/wp-content/uploads/2013/01/defrost-control-board.jpg"
    ],
    "gsc": {
      "clicks": 0,
      "impressions": 46
    },
    "indexable": true
  },
  {
    "title": "Motor Starters - Video",
    "path": "/motor-starters/",
    "date": "2016-07-27",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "A motor starter is basically a contactor with overloads. The overloads in the starter are selected according to both the voltage and the RLA.",
    "media": [],
    "html": "<p><a href=\"https://www.youtube.com/embed/cpnnXGwDaBE?rel=0&amp;controls=0\" rel=\"noopener noreferrer\">Watch the archived video on YouTube</a></p>\n<div>\n<div>\n<div>\n<div><br><br>A motor starter is basically a contactor with overloads. The overloads in the starter are selected according to both the voltage and the RLA of the compressor. These protectors respond to a change in heat caused by voltage drop and amperage increases. If the starter senses an overload condition in any one of the motor circuits, it will cause the contactor to open and interrupt the power to all the circuits. The starter will usually interrupt power before the motor’s internal overload opens. Motor starters are designed to be manually reset after they trip on overload. The assumption is that the person resetting the control will then monitor the motor operation to determine what caused the motor protection to open.<br><br></div>\n</div>\n</div>\n</div>",
    "missingMedia": [],
    "gsc": {
      "clicks": 0,
      "impressions": 39
    },
    "indexable": true
  },
  {
    "title": "HVAC Classes - Electrical Troubleshooting",
    "path": "/hvac-classes-electrical-troubleshooting/",
    "date": "2013-03-06",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "Electrical troubleshooting and schematic reading are two of the most important parts of an HVAC service technician's job.",
    "media": [],
    "html": "Electrical troubleshooting and schematic reading are two of the most important parts of an HVAC service technician&#x27;s job. If you have a thorough understanding of electricity, HVAC components, and schematics it will save you hours of time and heartache. If you do not, this  can be one of the most difficult, frustrating, and confusing parts of your job. There is nothing worse than misdiagnosing a component problem, telling the homeowner, replacing the part, only to find out that you misdiagnosed the problem.<br><br>There are three primary tools an HVAC technician uses to electrically troubleshoot an HVAC system, they are:\n<ul>\n<li><span>Voltmeter</span></li>\n<li>Ammeter</li>\n<li>Ohmmeter</li>\n</ul>\nLet&#x27;s first discuss the voltmeter. A voltmeter measures the <strong>difference in potential</strong> or the <strong>difference in voltage</strong>. For example if you put one lead of your voltmeter on a point that has 120 volts and the other lead on the same point. What would the voltmeter read?  <em>120 volts - 120 volts = 0 volts</em>. Now if you put one lead on 120 volts and the other lead on 0 volts, the reading would be<em> 120 volts - 0 volts = 120 volts</em>.<br><br>Knowing this, one way to troubleshoot an air conditioning control circuit is the <em>hopscotch method</em>. Using your schematic, you can identify the parts in the control circuit that may be defective. You then determine if these components are passing the voltage through them by measuring the voltage across their terminals. You start at one end of the control circuit and <em>hopscotch </em>or jump from one component to another until you find the component that has failed.<br><br>Then it requires more troubleshooting to determine if the component is bad or, is it a protection component that has shut down the HVAC system due to high temperatures, or refrigeration pressure problems.<br><br>There is much more to electrical troubleshooting than can be covered in one article, but this will give you a small piece of the troubleshooting puzzle.<br><br><strong>Our <a href=\"/hvac-boot-camp/\">HVAC Technician course</a> has interactive voltage measurement exercises, online and on the schematic itself!</strong> This helps you learn and visualize how schematics are used to troubleshoot HVAC electrical problems. Please watch our HVAC training calender for our free HVAC training to see how the interactive exercise are used.<br><br>by Ron Walker",
    "missingMedia": [],
    "gsc": {
      "clicks": 0,
      "impressions": 38
    },
    "indexable": true
  },
  {
    "title": "Superheating Suction Vapor",
    "path": "/superheating-suction-vapor/",
    "date": "2013-05-14",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "Superheating Suction Vapor: When all of the liquid refrigerant in the evaporator circuit has boiled off only vapor remains in the circuits.",
    "media": [],
    "html": "<p><span><span><b>Superheating Suction Vapor</b></span></span></p>\n When all of the liquid refrigerant in the evaporator circuit has boiled off only vapor remains in the circuits. At this point the remaining vapor is still very cold. As the cold vapor continues to travel through the evaporative coil, it continues to pick up heat from the warm indoor air passing across the coil. Because there is no liquid left to boil, the refrigerant vapor temperature begins to rise above the saturation temperature. <b>Once the refrigerant vapor temperature rises above saturation temperature, it now becomes Superheated. </b>The heat added to the refrigerant vapor after all of the liquid has boiled off is called Suction Vapor Superheat.<br><br>In this example, we have 44F saturated refrigerant entering the evaporative circuit. We know this temperature because, using our gauges, we have converted our suction pressure of 130 PSIG (R-410A) or ---PSIG (R-22) . A digital clamp on the temperature probe is then placed at the suction line service gauge port, it reads 54F. The temperature of the suction line indicating that we have heated up the refrigerant vapor by 10 degrees, therefore the superheat level is 10F.<br><br>Since the changing of state (which consumes massive amounts of heat energy) has ceased, the cooling process of the now cool vapor drops off dramatically. The cool vapor’s temperature rises very rapidly at this point. Although superheating of the refrigerant vapor at the evaporator coil only provides minimal cooling, it is an important part of the refrigeration cycle. Superheating the refrigerant vapor ensures that no liquid is present on the compressor. As a compressor cannot compress a liquid, the superheating of the refrigerant vapor protect the compressor from damage.<br><br>by Ron Walker",
    "missingMedia": [],
    "gsc": {
      "clicks": 0,
      "impressions": 38
    },
    "indexable": true
  },
  {
    "title": "NATE HVAC/R Certification Basics",
    "path": "/nate-hvacr-certification-basics/",
    "date": "2013-07-12",
    "author": "rwalk",
    "category": "NATE Core",
    "description": "NATE certification tests represent real working knowledge of HVAC and HVAC/R systems and are designed to allow you to be certified in specific knowledge areas",
    "media": [],
    "html": "<h2>Our First NATE Training Course is Complete!</h2>\nFor more information call (904) 671-7144.<br><br><strong><span>NATE certification tests represent real working knowledge of HVAC and HVAC/R systems and are designed to allow you to be certified in specific knowledge areas. You can earn installation, service or senior certification in one or more of the following specialty areas:</span></strong>\n<ul>\n<li><a href=\"/nate/\"><span><strong>Core and Air Conditioning and</strong></span></a><strong><a href=\"/nate/\"><span> Heat Pumps -  Complete!</span></a> See Training Events Calendar for Start Dates</strong></li>\n<li><strong><strong>Core and </strong>Air Distribution - Under Development</strong></li>\n<li><strong><strong>Core and </strong>Gas Furnaces - Under Development</strong></li>\n<li>Core and<strong>\n</strong>Oil Furnaces</li>\n<li><strong>Light Commercial Refrigeration - Planning Stages</strong></li>\n<li>Commercial Refrigeration</li>\n<li>Ground Source Heat Pump Loop Installer</li>\n<li>HVAC Efficiency Analyst (Senior Level)</li>\n</ul>\n<h2>Getting Started</h2>\nWhile the benefits of NATE certification are extensive, the steps to take to achieve NATE-certification are easy.<br><br><strong>1. </strong><strong>Select Your NATE Program</strong><br><br>NATE offers multiple certifications divided into installation and service, and senior categories. You take the CORE (if required) and one SPECIALTY test to earn your desired certification.<br><br>All NATE exams are based on Knowledge Areas of Technician Expertise (KATEs), statistically proven job task analysis from experts in the HVAC/R industry. <a href=\"http://www.natex.org/index.php/technicians/what-tests-to-takekates/\" rel=\"noopener noreferrer\"><span><span>KATEs</span></span>\n</a>represent a wide variety of perspectives on subject matter pertinent to contractors, technicians, distributors, educators, manufacturers and utilities. KATEs outlines cover all information tested in each exam and should be used as reference material.<br><br>Anyone interested in obtaining NATE certification may take the tests. However, requirements for each certification can be different and may change as the industry changes. Review the KATE for each certification desired.<br><br><strong>2. </strong><strong>Prepare to Take Your NATE Exams</strong><br><br>There are no educational or work experience requirements, yet NATE strongly recommends you have some formal training provided by an employer, a technical school or other educational institution before taking relevant NATE exams. We suggest:\n<ul>\n<li>One year of experience for installation technician tests</li>\n<li>Two years of experience for service technician tests</li>\n<li>Five years of experience for senior level technician</li>\n</ul>\n<strong>3. </strong><strong>Take Your NATE Exams</strong><br><br>To become NATE-certified, you must take the appropriate exam(s) to fulfill your certification requirements.  Most often this means you must pass both a CORE and a SPECIALTY test of your choice. The specialty certification can be INSTALLATION, SERVICE or SENIOR.   Please check the opening pages of the KATEs, (Knowlege Areas of Technician Expertise) to determine the <span><span><a href=\"http://www.natex.org/index.php/technicians/what-tests-to-takekates/\" rel=\"noopener noreferrer\"><span>requirements</span></a></span></span>.<br><br><strong>CORE EXAM</strong>. Tests your general knowledge, construction knowledge and HVAC/R-specific knowledge in the following areas:\n<ul>\n<li>Safety</li>\n<li>Tools</li>\n<li>Basic Construction</li>\n<li>Using Basic Science</li>\n<li>Achieving Desired Conditions</li>\n<li>Taking Temperature and Humidity Measurements</li>\n<li>Basic Electrical</li>\n</ul>\n<strong>SPECIALTY EXAM</strong>. Tests your knowledge of the installation, service maintenance and or repair of HVAC/R systems. Please review each KATE for specific requirements.<br><br><strong>4. </strong><strong>Earn Your NATE Certification</strong><br><br>Once you pass both your CORE (if required) and a SPECIALTY exam, you will receive your official NATE certification packet, which includes:\n<ul>\n<li>A NATE certificate</li>\n<li>A NATE wallet card</li>\n<li>A NATE patch</li>\n<li>A NATE specialty chevron</li>\n<li>A NATE reflective truck decal</li>\n</ul>\nCheck your NATE Certificate or wallet card for your certification’s expiration date.<br><br>If you fail either the CORE (if required) or SPECIALTY test, certification is not awarded until you successfully retake the test you failed. Certification requirements must be completed within two years of the date of the first exam passed. <em>Please note: If two years elapse and you have not passed both tests, you must retake BOTH</em>.\n<h2>NATE Certification Benefits</h2>\nThe benefits of NATE certification are extensive and positively impact many group.\n<ul>\n<li><strong>Contractors</strong> prefer NATE-certified technicians because they remain in the industry longer, know how to do the job right the first time and are more productive than non-certified technicians.</li>\n<li><strong>Manufacturers and Distributors</strong> know that NATE certification encourages proper installation and service, which means fewer warranty returns and, ultimately, a better bottom line.</li>\n<li><strong>Educators and Trainers</strong> benefit from NATE certification’s uniform testing standard.</li>\n<li><strong>Utilities</strong> appreciate NATE certification’s focus on correctly installing and servicing sophisticated HVAC/R equipment, which saves energy and money when operating at peak efficiency.</li>\n<li><strong>Consumers</strong> look for NATE certification because it ensures that a knowledgeable, well-trained and highly experienced technician will service their home heating or cooling system.</li>\n</ul>",
    "missingMedia": [],
    "gsc": {
      "clicks": 0,
      "impressions": 37
    },
    "indexable": true
  },
  {
    "title": "Air Conditioning Training - Compressor and Condenser Coil",
    "path": "/air-conditioning-training-compressor-and-condenser-coil/",
    "date": "2013-02-01",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "Air Conditioning Training - Compressor and Condenser Coil. When the suction vapor is drawn from the suction line into the compressor.",
    "media": [],
    "html": "<p><span><span><b>The Compressor</b></span></span></p>\n<p> When the suction vapor is drawn from the suction line into the compressor, the cold refrigerant vapor absorbs heat from the compressor motor windings. If there is the proper amount of vapor present, the compressor will be cooled properly. If there is a lack of refrigerant vapor (such as an undercharged system), the compressor will run very hot.</p>\nAfter cooling the motor, the vapor is compressed to a high pressure/temperature gas and discharged into the hot gas line leading to the condenser coil. These hot gas temperatures average about 126F.<br><br><span><span><b>The Condenser Coil</b></span></span>\n<p>At the <a href=\"/the-condenser-coil/\">condenser coil</a>, the heat from the evaporator and compressor is removed from the hot refrigerant (126F) to the cooler outdoor air. When the hot gas enters the condenser coil, it is highly superheated and at a high pressure. The purpose of the compression of this gas to higher pressures is to raise the saturation temperature above the temperature of the outdoor air. At the condenser coil, the heat picked up from the indoor evaporator coil and the heat from the compressor will be removed by the refrigerant by transferring the heat to the (relatively) cooler outdoor air. In this example we have a R-22 refrigerant at 282.7 PSIG which corresponds to 126 degrees. If R-410A is used, you will see that the saturation of 126F corresponds to 450 PSIG.</p>\nThe hot gas leaving the compressor is highly superheated so its actual temperature is going to be above the 126F saturation temperature. Remember, the hot gas contains heat from the evaporator coil, compressor, motor windings, and the heat created by compression. As the hot gas enters the coil, it immediately begins to give up heat to the cooler outdoor air. The high pressure/temperature gas will continue to give up heat until it reaches its saturation temperature. In this example 126F, still much hotter than the outdoor air.<br><br><b>At saturation temperature, any removal of heat will cause a change of state. </b>In the example the hot refrigerant begins to condense into a liquid or change state, releasing massive amounts heat. The heat released while changing state is called <b>latent heat. </b> This heat is carried away from the outdoor condensing coil by the condenser fan.<br><br>by Ron Walker",
    "missingMedia": [],
    "gsc": {
      "clicks": 0,
      "impressions": 36
    },
    "indexable": true
  },
  {
    "title": "HVAC Training - Laws of Thermodynamics",
    "path": "/hvac-training-laws-of-thermodynamics/",
    "date": "2013-03-06",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "To understand how refrigeration and air conditioning systems work you must first know the laws of thermodynamics as they pertain to refrigerant",
    "media": [],
    "html": "To understand how refrigeration and air conditioning systems work, you must first know the laws of thermodynamics as they pertain to refrigeration. You could study thermodynamics for weeks on end, but I will try to break it down to what you need to know as they apply to refrigeration.<br><br><strong>Law 1 - There is no such thing as cold.</strong><br><br>All of our lives we&#x27;ve talked about cold. As an <a href=\"/air-conditioning-training-compressor-and-condenser-coil/\">air conditioning technician</a>, you must start to think in terms of heat (believe me, it will make things much easier when you learn about heat pumps). So, -20F is what most people would consider cold. But if you consider that absolute zero is -460F, then you can see the between cold (no heat) and -20 there is 440F.  These 440F are heat.<br><br>Think of it this way. The refrigerator in your kitchen does not add cold, it removes heat. It is designed to remove heat faster than heat can seep in through the box.<br><br><strong>Law 2 - Heat energy flows towards anything that contains less heat.</strong> Some would say from hot to cold, but let&#x27;s keep it from heat to less heat.<br><br>Let&#x27;s take two equal size pieces of iron, one is 90F and the other is 70F. Place them touching side by side. Immediately, the heat will flow from the hotter one until they are both equal in temperature. Even if you insulate between them, although it slows the process, the heat will flow from heat to less heat.<br><br><strong>Law 3 - When a liquid changes to vapor, it gives up its heat in the form of vapor.</strong><br><br>When water changes state and turns to vapor, the liquid is giving up it&#x27;s heat in the form of vapor. Try this, put two containers of water outside (in the summer), one with a cover and one without a cover. After several hours, measure the water temperature of both containers. The one without the cover will be 15-30F cooler because the water is evaporating (turning to vapor or changing state).  Changing the state of liquid to vapor takes a tremendous amount of heat energy, many times more than just raising the temperature of the water.<br><br>Any liquid capable of boiling or changing state can be used as a refrigerant.<br><br>If you can get clear and really understand these three laws, you are well on your way to becoming a top-notch air conditioning technician.<br><br>Our HVAC Technician Certification Course goes into more detail on the laws of thermodynamics and refrigeration.<br><br>by Ron Walker",
    "missingMedia": [],
    "gsc": {
      "clicks": 0,
      "impressions": 29
    },
    "indexable": true
  },
  {
    "title": "Residential Ductwork Friction Loss and Pressure Drop",
    "path": "/residential-ductwork-friction-loss-and-pressure-drop/",
    "date": "2015-09-22",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "Residential Ductwork Friction Loss and Pressure Drop. Proper ductwork design is critical for proper heating and cooling performance.",
    "media": [],
    "html": "<span>Inadequate cooling and heating problems are commonly blamed on the equipment itself when the actual problem is poor/restrictive ductwork. Proper ductwork design is critical for proper heating and cooling performance. Some tips for residential ductwork friction loss and pressure drop.</span>\n<span>As our HVAC equipment becomes more sophisticated deficiencies in the ductwork system design become more critical. The new higher efficiency ECM motors work to try and provide the design CFM regardless of the ductwork’s design. Unlike the PCS motors that ran at a constant RPM, the newer ECM motors run at constant torque.</span>\n<span>Constant torque allows these motors to maintain the torque delivered to the motor when external static pressure (ESP) is higher than recommended and/or changes during system operation. ESP (the resistance to the movement of air) is increased when ductwork is undersized, poorly constructed and/or full or dirt or debris</span>\n<span>So… How many X-13 motors have you replaced in the past 3 or 4 years? Could it be that the ESP of the older ductwork is too high because of poor design and that these motors are running ‘peddle to the metal’ to try and compensate?</span>\n<span>The ductwork must be designed so that the airflow resistance matches the air handler’s design and residential ductwork friction loss and pressure drop.</span>\n<strong>For example:</strong>\n<span>If a blower motor is designed to deliver 1,200 CFM at 0.20” of water column (IWC), then the ductwork must be designed and sized to produce 0.20 IWC with 1200 CFM of airflow</span>\n<span>Manual D Residential Duct Systems is the Bible for ductwork.</span>\n<strong>Pressure Drop -</strong>\n<span> A pressure loss between any two points in a duct system, measured in IWC.</span>\n<strong>Friction Rate -</strong>\n<span>A pressure drop between two points in a duct system that are separated by a specific distance.</span>\n<strong>Formula</strong>\n<span>FR = (PD x 100) / TEL\nWhere:\nFR – Friction Rate in IWC\nPD – Pressure Drop\nTEL – Total Effective Length</span>\n<span>In our next post, we begin to apply this to a <a href=\"/hvac-training-residential-duct-systems/\">duct system</a> and how it relates to our duct slide rule or ductulator.</span>\n<h3><span>Join the conversation - learn more at the</span>\nHVAC Tech Hangout</h3>\n<strong>...troubleshoot faster with more accuracy and confidence.</strong>",
    "missingMedia": [],
    "gsc": {
      "clicks": 0,
      "impressions": 26
    },
    "indexable": true
  },
  {
    "title": "The Benefits of Online HVAC Training",
    "path": "/the-benefits-of-online-hvac-training/",
    "date": "2021-02-09",
    "author": "rwalk",
    "category": "HVAC Certification",
    "description": "Benefits Of Online HVAC Training Getting your HVAC certification is one the best things you can do to obtain a job in the HVAC career field. According to a",
    "media": [
      "/wp-content/uploads/2021/02/attractive-businessman-in-eyeglasses-working-on-la.jpeg",
      "/wp-content/uploads/2021/02/word-image-1.png",
      "/wp-content/uploads/2021/02/word-image.png",
      "/wp-content/uploads/2021/02/young-father-sitting-with-his-baby-girl-and-using.jpeg"
    ],
    "html": "\n<p></p>\n\n<p><strong>Benefits Of Online HVAC Training</strong></p>\n<p><img src=\"/wp-content/uploads/2021/02/attractive-businessman-in-eyeglasses-working-on-la.jpeg\" alt=\"Online HVAC Student attending HVAC School. Free Photo\" loading=\"lazy\"></p>\n<p><strong>Getting your HVAC certification</strong> is one the best things you can do to obtain a job in the HVAC career field. According to a 2019 estimate, the average HVAC salary was <a href=\"https://www.bls.gov/ooh/installation-maintenance-and-repair/heating-air-conditioning-and-refrigeration-mechanics-and-installers.htm#tab-6\" rel=\"noopener noreferrer\">$51,420</a>, in fact, if you search Indeed.com for HVAC jobs, you will find you can earn over $110,000 per year. Amazing, isn&#x27;t it? However, apart from this high pay, great benefits and job security are other reasons to pursue <strong>HVAC training</strong>.</p>\n<p>Educational institutions such as trade schools, training centers, or online universities offer <strong>HVAC training </strong>for 6 months to up to 2 years of training programs.</p>\n<p>During this period of COVID-19, institutions have shifted towards online training. This educational style that was once optional has now become a necessity. However, <strong>HVAC training involves</strong> book learning, HVAC videos, live online training, and hands-on training program to take to your future employer.</p>\n<p>Following are some of the advantages of <strong>HVAC training:</strong></p>\n<h2>Flexible Schedule</h2>\n<p>With <strong>online HVAC training</strong>, you can enjoy the liberty to study at your set schedule. You can take any course subject at any time convenient for you and complete the course at a pace that suits your lifestyle.</p>\n<p>Most students find studying HVAC through an online HVAC school much less daunting as compared to attending a traditional <strong>HVAC school,</strong> university, or college.</p>\n<h2>Cost-Saving</h2>\n<p>Compared to traditional trade schools or colleges and universities, studying online usually costs much less. Getting <strong>HVAC certification </strong>online is way cheaper than studying this course on-campus as students have to pay for other miscellaneous services as well, which they usually do not use.</p>\n<p>Moreover, it saves tuition fees and transportation costs, which a student has to pay daily. This cost that <strong>online HVAC training</strong> saves can be spent on other life necessities. And, you don’t have to quit your job to do it.</p>\n<p>You do not have to rent apartments (which are sometimes expensive) near your training institute to attend classes. You are good where you are and can take classes sitting in any part of the world.</p>\n<h2>Online Learning Support</h2>\n<p>Some students get shy in asking the related question during class, but online HVAC training offers a different kind of support.</p>\n<p>Students can ask their queries on related forums confidently as there is no group to judge them and can get their answers on different resources provided by the <strong>HVAC School</strong>.</p>\n<p><img src=\"/wp-content/uploads/2021/02/young-father-sitting-with-his-baby-girl-and-using.jpeg\" alt=\"Young father sitting with his baby girl and using computer and attending hvac training Free Photo\" loading=\"lazy\"></p>\n<h2>No Compromise on Job and Family Time</h2>\n<p>Parents, service members, working students, and veterans have a heavy workload on their shoulders. With this, they do not have time to attend a physical training institute and get <strong>HVAC certification</strong>.</p>\n<p>However, if you enroll in the <strong>online HVAC</strong>\n<strong>training</strong> program, you can still spend and enjoy quality time with your family. Also, your current job does not have to suffer because online education is flexible.</p>\n<h2>Get HVAC Training from Anywhere</h2>\n<p>One of the major <strong>benefits of learning HVAC online</strong> is that students can get training from the institute they want. No matter which place or country you live in, you just need a laptop with an internet connection to pursue the degree.</p>\n<p>With learning HVAC online, you can visit family, go on a vacation or take a road trip and take classes there whenever you get time. Online learning does not press pause on your enjoyment and relaxation.</p>\n<h2>Time-Saving</h2>\n<p>You have class at 6 pm, but you are at your job; it&#x27;s 5 pm, and the boss asks for overtime. Getting late? Well, this is not the case if you learn HVAC online. You can easily take classes before or after the job and even on the job if you get time, or your employer allows you.</p>\n<p>Moreover, the time you spent on going to campus and taking the class, and coming back home is saved. Now you can spend this time on other necessary pending tasks or your course work. Your time, your choice!</p>\n<h2>Learning Time Management</h2>\n<p><strong>Online HVAC training</strong> teaches you some other skills as well. One such skill is time management as you are in charge of the whole process. You have to take time out for taking the class and finish the course in the required duration.</p>\n<p>Although it offers flexibility, laziness can attack, but with time, you learn to manage your study and complete assignments successfully at home without any instructor on your bac.</p>\n<h2>Self-Motivation</h2>\n<p>Another benefit is self-motivation. Even if you attend class on-campus, most instructors expect their students to learn on their own and be independent. That is precisely what you become with <strong>HVAC</strong>\n<strong>training</strong>.</p>\n<p>You motivate yourself daily and search for problems on your own. These behavioral skills will benefit you a lot when you enter the industry with your <strong>HVAC certification</strong>. On the job, you will have to resolve the issue in a reasonable time and need to motivate yourself when stuck.</p>\n<h2>Get a Global Perspective</h2>\n<p>People across the nation enroll in our <strong>HVAC training</strong> program online. Thus, a broad range of HVAC issues are discussed. You get to know about other HVAC systems that might not be in your area. It gives you a broader perspective and better understanding of different types of HVAC systems.</p>\n<p><img src=\"/wp-content/uploads/2021/02/word-image.png\" alt=\"High Paying HVAC Jobs\" loading=\"lazy\"></p>\n<h2>The Same High Paying Jobs</h2>\n<p>Some people think that online training is not recognized much when you enter the industry, but that is not the case. HVAC job applicants who attend online training are still offered the same opportunities and pay rate that traditionally trained individuals get.</p>\n<p>What your employer needs from you as an HVAC technician is installing the systems and solving the HVAC issues. If you satisfy them with your work, there is no hurdle in securing the job of your dream and career growth.</p>\n<p></p>\n<h2><em>Want To Pursue Online HVAC Training? </em></h2>\n<p>Now you know some of the significant benefits of <strong>online HVAC training </strong>and<strong> HVAC certification</strong>. It is high-paying jobs, a flexible learning system, or cost-saving, <strong>online HVAC training </strong>offers the best.</p>\n<p>If you want to get <strong>HVAC certification</strong>\n<strong>online, keep your job, </strong> and finish it in a reasonable time, you can go to our <strong>online HVAC School near you</strong>. We will help you!</p>\n<p><strong>Call for information - 904-742-9511</strong></p>\n<p><a href=\"/hvac-boot-camp/\"><img src=\"/wp-content/uploads/2021/02/word-image-1.png\" alt=\"HVAC Boot Camp - our BEST HVAC Course\" loading=\"lazy\"></a></p>\n<p></p>",
    "missingMedia": [],
    "gsc": {
      "clicks": 0,
      "impressions": 25
    },
    "indexable": true
  },
  {
    "title": "Air Conditioning Training - Residential Duct Systems",
    "path": "/air-conditioning-training-residential-duct-systems/",
    "date": "2013-02-21",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "Most residential air conditioning technicians don't understand the impact airflow and ductwork have on the performance of an HVAC system.",
    "media": [
      "/wp-content/uploads/2013/02/airflowdata.jpg"
    ],
    "html": "Most residential air conditioning technicians don&#x27;t understand the impact airflow and ductwork have on the performance of an HVAC system. It is often overlooked, when troubleshooting a system with a poor cooling capacity and especially when installing the newer high efficiency variable speed heating and air conditioning systems.  Poor cooling is often blamed on the equipment and its size alone when in fact, more often it is restrictive or poorly designed ductwork that&#x27;s the problem. A basic understanding of ductwork design will go a long way to broaden your HVAC skills.<br><br>The first thing you must know is that airflow directly impacts the BTU output of an air conditioner. Below is the formula for calculating sensible heat removal:<br><br><strong>Formula</strong><br><br>BTU = 1.08 x CFM x Delta &#x27;T&#x27;<br><br>Let&#x27;s take a look at how CFM (airflow) impacts system capacity on a 4 ton AC system:\n<ul>\n<li>CFM - 1600 CFM (400 CFM per ton)</li>\n<li>Delta &#x27;T&#x27; - 19.5F  (an average temperature split)</li>\n<li>1.08 x 1600 x 19.5 = <strong>38,880 BTU (Sensible)</strong></li>\n</ul>\nSo a 4 ton AC system operating at its designed CFM it removes 38,880 BTU of sensible heat. The remainder 3120 BTU is for latent heat removal. Now let&#x27;s see what happens with the same equipment with poor ductwork that only allows 1400 CFM.\n<ul>\n<li>CFM - 1400 CFM (400 CFM per ton)</li>\n<li>Delta &#x27;T&#x27; - 19.5F  (an average temperature split)</li>\n<li>1.08 x 1400 x 19.5 = <strong>29,484 BTU (Sensible)</strong></li>\n</ul>\nSo a 12.5% reduction of air flow results in a <em><strong>24% reduction of cooling capacity (sensible)</strong>! </em>As you can see system air flow has a big impact on cooling capacity, performance, and comfort.<br><br><strong>Duct Pressure Units</strong><br><br>The air pressure in an residential HVAC system is quite small, usually less than .025 psi. So, duct system pressure is measured in inches of water column (ICW). For a reference 27.7 IWC = 1 psi.<br><br>There a two pieces to the ductwork puzzle, the blower and the duct and its components.<br><br><strong>The Blower</strong>\n<ul>\n<li>Output is measured in CFM</li>\n<li>How much CFM depends on external resistance (ductwork)</li>\n<li>Blower data tables tell us how much CFM a blower can put out against a certain amont of resistance</li>\n<li>Blower curve (not often used) also shows CFM</li>\n</ul>\nBelow is an example of a manufactures blower chart for an air handling unit. This data takes into consideration the resistance of the evaporator coil.<br><br><span class=\"archive-missing-image\">Original article image pending transfer</span><br><br>In this chart, the top row represents the ductwork resistance in IWC and the side columns represent the CFM output of the blower. Looking at model ARUF60D14, medium speed, with .4 IWC, the output is 1800 CFM. The ONLY way to change the CFM in an HVAC system is change the blower speed or change the ductwork design to lower the the resistance or static pressure.<br><br>Increasing the blower speed does not overcome poor ductwork because static pressure increases as airflow increases. For example in the chart above, you could increase the blower speed to high but, if the static pressure increases to .6 IWC, the CFM output is actually reduced.<br><br>This is part 1 of a multi-part series on residential duct systems. If you would like to learn more about residential duct systems becoming an HVAC technician or are interested in National Association of Technical Excellence (NATE) CEUs, please contact us.<br><br>by Ron Walker",
    "missingMedia": [
      "/wp-content/uploads/2013/02/airflowdata.jpg"
    ],
    "gsc": {
      "clicks": 0,
      "impressions": 22
    },
    "indexable": true
  },
  {
    "title": "Measuring Subcooling",
    "path": "/measuring-subcooling/",
    "date": "2013-05-19",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "One of the hardest things for me to grasp was that superheat and subcooling act differently when the system is overcharged.",
    "media": [
      "/wp-content/uploads/2013/05/Subcool1.jpg"
    ],
    "html": "<span class=\"archive-missing-image\">Original article image pending transfer</span>One of the hardest things for me to grasp was that superheat and subcooling act differently when the system is overcharged (or undercharged for that matter). In a fixed metering system, somehow it made sense that with too much refrigerant that the superheat decreases. It decreases because there is too much refrigerant in the evaporator coil. Remember, the evaporator coil is designed to boil off all of the refrigerant in the first 80-90% of the coil to ensure superheat is added and only vapor gets back to the compressor.<br><br>So, if we force too much refrigerant into the evaporator coil, it floods the evaporator coil and it is 100% full of liquid refrigerant and no superheat is added, because all of the heat is still changing the state of the refrigerant.<br><br>But... why does the subcooling increase? What happens is that the metering device restricts the flow of refrigerant. When the system is overcharged the liquid refrigerant begins to back up into the condensing coil. Since it is backed up it spends more time in the condensing coil where it picks up more subcooling.<br><br>In a fixed metering device an:\n<ul>\n<li><span>Overcharged system - Has low or no superheat and high subcooling</span></li>\n<li>Undercharged system - Has high superheat and no or low subcooling</li>\n</ul>\nby Ron Walker<br><br><strong>Here&#x27;s a short video on how to measure subcooling (TXV)</strong>\n<p><a href=\"http://www.youtube.com/embed/-3vFASTwU6A?rel=0\" rel=\"noopener noreferrer\">Watch the archived video on YouTube</a></p>",
    "missingMedia": [
      "/wp-content/uploads/2013/05/Subcool1.jpg"
    ],
    "gsc": {
      "clicks": 0,
      "impressions": 22
    },
    "indexable": true
  },
  {
    "title": "NATE Training",
    "path": "/nate-training/",
    "date": "2014-06-21",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "NATE Training offers multiple certifications divided into installation and service, and senior categories. The benefits of NATE certification",
    "media": [
      "/wp-content/uploads/2014/05/Drawing-44-1.png"
    ],
    "html": "<h2>NATE Certification Study Course and Practice Test <span class=\"archive-missing-image\">Original article image pending transfer</span></h2>\n<h3> NATE HVAC/R Certification Basics</h3>\nNATE certification tests represent real working knowledge of HVAC and HVAC/R systems and are designed to allow you to be certified in specific knowledge areas. You can earn installation, service or senior certification in one or more of the following specialty areas:\n<ul>\n<li>Air Conditioning</li>\n<li>Air Distribution</li>\n<li>Air-to-Air Heat Pumps</li>\n<li>Gas Furnaces</li>\n<li>Oil Furnaces</li>\n<li>Hydronics Gas</li>\n<li>Hydronics Oil</li>\n<li>Light Commercial Refrigeration</li>\n<li>Commercial Refrigeration</li>\n<li>Ground Source Heat Pump Loop Installer</li>\n<li>HVAC Efficiency Analyst (Senior Level)</li>\n</ul>\n<h3> Getting Started</h3>\nWhile the benefits of NATE certification are extensive, the steps to take to achieve NATE-certification are easy.<br><br><strong>1. </strong><strong>Select Your NATE Program</strong><br><br>NATE offers multiple certifications divided into installation and service, and senior categories. You take the CORE (if required) and one SPECIALTY test to earn your desired certification.<br><br>All NATE exams are based on Knowledge Areas of Technician Expertise (KATEs), statistically proven job task analysis from experts in the HVAC/R industry. <a href=\"http://www.natex.org/index.php/technicians/what-tests-to-takekates/\" rel=\"noopener noreferrer\"><span>KATEs</span>\n</a>represent a wide variety of perspectives on subject matter pertinent to contractors, technicians, distributors, educators, manufacturers and utilities. KATEs outlines cover all information tested in each exam and should be used as reference material.<br><br>Anyone interested in obtaining NATE certification may take the tests. However, requirements for each certification can be different and may change as the industry changes. Review the KATE for each certification desired.<br><br><strong>2. </strong><strong>Prepare to Take Your NATE Exams</strong><br><br>There are no educational or work experience requirements, yet NATE strongly recommends you have some formal training provided by an employer, a technical school or other educational institution before taking relevant NATE exams. We suggest:\n<ul>\n<li>One year of experience for installation technician tests</li>\n<li>Two years of experience for service technician tests</li>\n<li>Five years of experience for senior level technician</li>\n</ul>\n<strong>3. </strong><strong>Take Your NATE Exams</strong><br><br>To become NATE-certified, you must take the appropriate exam(s) to fulfill your certification requirements.  Most often this means you must pass both a CORE and a SPECIALTY test of your choice. The specialty certification can be INSTALLATION, SERVICE or SENIOR.   Please check the opening pages of the KATEs, (Knowlege Areas of Technician Expertise) to determine the <span><a href=\"http://www.natex.org/index.php/technicians/what-tests-to-takekates/\" rel=\"noopener noreferrer\"><span>requirements</span></a></span>.<br><br><strong>CORE EXAM</strong>. Tests your general knowledge, construction knowledge and HVAC/R-specific knowledge in the following areas:\n<ul>\n<li>Safety</li>\n<li>Tools</li>\n<li>Basic Construction</li>\n<li>Using Basic Science</li>\n<li>Achieving Desired Conditions</li>\n<li>Taking Temperature and Humidity Measurements</li>\n<li>Basic Electrical</li>\n</ul>\n<strong>SPECIALTY EXAM</strong>. Tests your knowledge of the installation, service maintenance and or repair of HVAC/R systems. Please review each KATE for specific requirements.<br><br><strong>4. </strong><strong>Earn Your NATE Certification</strong><br><br>Once you pass both your CORE (if required) and a SPECIALTY exam, you will receive your official NATE certification packet, which includes:\n<ul>\n<li>A NATE certificate</li>\n<li>A NATE wallet card</li>\n<li>A NATE patch</li>\n<li>A NATE specialty chevron</li>\n<li>A NATE reflective truck decal</li>\n</ul>\nCheck your NATE Certificate or wallet card for your certification’s expiration date.<br><br>If you fail either the CORE (if required) or SPECIALTY test, certification is not awarded until you successfully retake the test you failed. Certification requirements must be completed within two years of the date of the first exam passed. <em>Please note: If two years elapse and you have not passed both tests, you must retake BOTH</em>.\n<h2>NATE Certification Benefits</h2>\nThe benefits of NATE certification are extensive and positively impact many group.\n<ul>\n<li><strong>Contractors</strong> prefer NATE-certified technicians because they remain in the industry longer, know how to do the job right the first time and are more productive than non-certified technicians.</li>\n<li><strong>Manufacturers and Distributors</strong> know that NATE certification encourages proper installation and service, which means fewer warranty returns and, ultimately, a better bottom line.</li>\n<li><strong>Educators and Trainers</strong> benefit from NATE certification’s uniform testing standard.</li>\n<li><strong>Utilities</strong> appreciate NATE certification’s focus on correctly installing and servicing sophisticated HVAC/R equipment, which saves energy and money when operating at peak efficiency.</li>\n<li><strong>Consumers</strong> look for NATE certification because it ensures that a knowledgeable, well-trained and highly experienced technician will service their home heating or cooling system.</li>\n</ul>",
    "missingMedia": [
      "/wp-content/uploads/2014/05/Drawing-44-1.png"
    ],
    "gsc": {
      "clicks": 0,
      "impressions": 20
    },
    "indexable": true
  },
  {
    "title": "NATE Certification Training - Core Part 1",
    "path": "/nate-certification-training-core-part-1/",
    "date": "2013-03-05",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "To become NATE-certified, you must take the appropriate exam(s) to fulfill your certification requirements. We provied NATE Certification",
    "media": [],
    "html": "To become NATE-certified, you must take the appropriate exam(s) to fulfill your certification requirements.  Most often this means you must pass both a CORE and a SPECIALTY test of your choice. The specialty certification can be INSTALLATION, SERVICE, or SENIOR.   Please check the opening pages of the KATEs, (Knowlege Areas of Technician Expertise) to determine the <a href=\"http://www.natex.org/index.php/technicians/what-tests-to-takekates/\" rel=\"noopener noreferrer\">requirements</a>.<br><br><strong>CORE EXAM</strong>. Tests your general knowledge, construction knowledge and HVAC/R-specific knowledge in the following areas:\n<ul>\n<li>Safety</li>\n<li>Tools</li>\n<li>Basic Construction</li>\n<li>Using Basic Science</li>\n<li>Achieving Desired Conditions</li>\n<li>Taking Temperature and Humidity Measurements</li>\n<li>Basic Electrical</li>\n</ul>\nThe Core part of the NATE certification test must be passed to get your specialty rating. This is the overview for the NATE Core exam:<br><br><strong>Scope</strong> - Tests a candidate&#x27;s general knowledge, construction knowledge, and HVACR specific knowledge in areas of safety, tools, soft skills, heat transfer, and electrical.<br><br><strong>Qualifications</strong> -<br><br>This is a test for Technicians in the <a href=\"http://www.ahrinet.org/standards/hvacr-industry-standards\" rel=\"noopener noreferrer\">HVACR industry</a>. The test is designed for top-level service technicians. This test is a requirement for NATE certification.<br><br><strong>Test Specifications</strong> -\n<ul>\n<li>Closed Book</li>\n<li>1.5 Hour Time Limit</li>\n<li>50 Questions</li>\n</ul>\n<strong>Areas of Testing</strong>\n<ul>\n<li>15 Questions - Safety, Tools, and Soft Skills</li>\n<li>10 Questions - Heat Transfer and Comfort</li>\n<li>25 Questions - Electrical</li>\n</ul>\n<strong>Here&#x27;s some quick study topics to help you prepare:</strong>\n<strong>Static Electricity - </strong>electricity at rest. Static electricity is either a positive or negative charge.<br><br><strong>Raising the humidity</strong> can control static electricity.<br><br>More humidity is removed by <strong>slowing the blower speed</strong>.<br><br>Slower air movement allows the <strong>air more contact time with the coil</strong>, increasing the temperature drop and removing moisture from the air.<br><br><strong>Current</strong> - electricity in motion. Electrons flowing through a conductor.<br><br><strong>Two types of electricity</strong> in motion and at rest.<br><br>Current flows  from a<strong> negative to positive potentia</strong>l.<br><br>Potential difference - electromotive force (EMF). Measured in volts.<br><br><strong>Volt</strong> - the force required to move one ampere through one ohm of resistance.<br><br><strong>Applied voltage</strong> determines the rate of current flow.<br><br><strong>Ohm</strong> - the amount of resistance in a circuit the allow one volt to push one ampere through the circuit.<br><br><strong>E</strong> -(short for EMF)  in a schematic circuit designates volts.<br><br>I - <strong>amps</strong> in a schematic circuit<br><br>R - stands for ohms.<br><br>Current is <strong>directly proportional</strong> to the applied voltage.<br><br>Current is <strong>inversely proportional</strong> to the resistance.<br><br>Ohms Law -<strong> E = I x R</strong> (voltage = current x resistance).<br><br><strong>Ohms Law</strong> - when you know any of the two values the third value can be calculated.<br><br><strong>Current flowing through a wire</strong> produces a magnetic field.<br><br>Notice that the basic electrical portion is 50% of the NATE Core exam. If you do not have a thorough understanding of electrical theory you will have a difficult time passing this exam. According to NATE, the electrical portion of the exam is the biggest challenge for test takers.<br><br>We offer a NATE Certification study course and practice tests to prepare you for success.<br><br>by Ron Walker",
    "missingMedia": [],
    "gsc": {
      "clicks": 0,
      "impressions": 17
    },
    "indexable": true
  },
  {
    "title": "The Refrigeration Cycle Part 1 - Video",
    "path": "/refrigeration-cycle-part-1-video/",
    "date": "2013-09-04",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "Online HVAC training. Learn a new skill at your own pace on your own schedule. Call for more information 1-800-682-9910.",
    "media": [],
    "html": "<p><p><a href=\"https://www.youtube.com/embed/yhkuRSvOFMI?rel=0\" rel=\"noopener noreferrer\">Watch the archived video on YouTube</a></p></p>",
    "missingMedia": [],
    "gsc": {
      "clicks": 0,
      "impressions": 17
    },
    "indexable": false
  },
  {
    "title": "EPA Study and Practice Test",
    "path": "/epa-study-and-practice-test/",
    "date": "2013-07-12",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "HVAC Training Solutions, LLC has put together a FREE EPA study course, just for you. Passing the EPA refrigeration test is required for HVAC.",
    "media": [],
    "html": "<a href=\"/contact/\">Contact us<span><span>\n</span></span></a>if you would like to find out  how you can get the <strong>first 2 modules</strong> of our HVAC Technician Course <strong>absolutely FREE!</strong><br><br>HVAC Training Solutions, LLC has put together a FREE EPA study course, just for you. Passing the EPA refrigeration test is required before an HVAC Technician can legally work on air conditioning.<br><br><strong>There is only one more step, course enrollment.</strong><br><br>How do I enroll?\n<ul>\n<li><span>You must first create a </span><a href=\"/pricing/\"><span><strong>FREE STUDENT ACCOUNT</strong></span><span>.</span></a></li>\n<li>Fill in all of the required information.</li>\n<li>Check your inbox  for your registration email. Look for the subject line that reads: &quot;<strong>HVAC Training Solutions HVAC Training: account confirmation</strong>&quot;. Make sure you check your spam if you don&#x27;t receive your confirmation email within minutes.</li>\n<li>Follow the directions in your email and you will have immediate access to the FREE EPA Practice Test.</li>\n</ul>\n<p><strong>Types of Certification as Defined by the EPA</strong></p>\n<ul>\n<li>Type I - Persons who maintain, service or repair small appliances must be certified as Type I technicians</li>\n<li>Type II - Persons who maintain, service, repair or dispose of high or very high pressure appliances, except for small appliances or motor vehicle air conditioning systems, must be certified as Type II technicians.</li>\n<li>Type III - Persons who service, maintain, repair, or dispose of low pressure appliance must be certified as Type III technicians.</li>\n<li>Universal - Persons who maintain, service, repair, or dispose of small appliances as well as high and low pressure equipment, must be certified as Universal technicians.</li>\n</ul>\nSection 608 of the Federal Clean Air Act requires that all persons who maintain, service, repair or dispose of appliances that contain regulated refrigerants be certified in proper refrigerant handling techniques.<br><br><strong>Testing</strong><br><br>Each section contains 25 multiple choice questions. The technician must achieve a passing score of 70% in each Type in which they are to be certified. All technicians must pass the CORE section before receiving any certification. A technician seeking certification must correctly answer 18 out of 25 questions on the CORE and at least one other section of the exam. A technician seeking Universal certification must correctly answer 18 out of 25 questions on each section of the exam.<br><br>The EPA study has also placed a sales restriction on refrigerants, limiting the sale of regulated refrigerants to certified technicians only.<br><br><strong>All students get full email and forum support.</strong>",
    "missingMedia": [],
    "gsc": {
      "clicks": 0,
      "impressions": 16
    },
    "indexable": true
  },
  {
    "title": "HVAC Training - Inductance",
    "path": "/hvac-training-inductance/",
    "date": "2013-03-22",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "Do you want to become an HVAC technician and jump-start your HVAC career? Sign up for our HVAC Technician course.",
    "media": [],
    "html": "As an HVAC technician, you will be dealing primarily with inductive loads; motors, compressors, transformers, relays, and contractors. This article will help you understand inductance and the effect it has on electrical circuits.<br><br>Inductance:\n<blockquote>The property of an electric circuit that <strong>opposes any change</strong> of the existing current.</blockquote>\nGiven the above definition, it stands to reason that the effect inductance has on a circuit is only present when there is a change in current. Here is an everyday example to help explain inductance:<br><br>Most of us have had the pleasure of using a wheelbarrow. When it is loaded, it takes quite a bit of work and effort to start the wheelbarrow moving (opposing change). But, once you have it moving it takes a lot less work to keep it moving (no opposition). In fact, it is much easier to keep the wheelbarrow moving than it is to stop the wheelbarrow (opposing change), which again takes quite of bit of work. Inductance has the same effect on current in an electrical circuit. It requires more energy to start the current flowing than it does to maintain the current flow.<br><br>All circuits have some measure of inductance, even a straight piece of wire. However, it is the inductive loads (in particular motors) that have wire windings where inductance has its greatest effect on the circuit. When current begins to flow (changing) through a coil of wire, a magnetic field is induced, this magnetic field creates a counter electromagnetic force (EMF) that opposes current flow. Once the current has reached its peak and is maintained, the counter EMF is no longer present until there is another change of current.  In an inductive circuit, voltage leads current. In a previous article, you can read how this has a <a href=\"/hvac-training-motors-and-capacitors/\">great effect on motors in an HVAC circuit</a>.<br><br>In a circuit that has AC voltage and current, the change of current is continuous so inductance has a greater effect on the circuit than it would on a DC circuit. In HVAC work there is little need to measure inductance but you do need to be aware of it and its effect on an electrical circuit.<br><br>In our next HVAC training article, we will explore inductance further to see how transformers, relays, solenoids, and contractors work using inductance.<br><br>Do you want to become an HVAC technician and jump-start your HVAC career? Sign up for our HVAC Technician <a href=\"/hvac-boot-camp/\">course</a>.<br><br>by Ron Walker",
    "missingMedia": [],
    "gsc": {
      "clicks": 0,
      "impressions": 14
    },
    "indexable": true
  },
  {
    "title": "HVAC Training - Contactors",
    "path": "/hvac-training-contactors/",
    "date": "2013-02-12",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "Contactors are used in HVAC systems as a means to control the voltage applied to loads. They are an electrically controlled, remote switch...",
    "media": [
      "/wp-content/uploads/2013/02/Contactor-Schematic.png",
      "/wp-content/uploads/2013/02/Contactorsmall.png"
    ],
    "html": "We&#x27;ve just introduced a new interactive exercise to help you practice voltages measurements and understand contactors.<br><br><span>Contactors are used in HVAC systems as a means to control the voltage applied to loads. They are an electrically controlled, remote switch, used to power up motors, compressors, and sometimes the electric strip heat in residential and light commercial systems. In residential applications, a voltage of 24 volts is used to energize or turn on the contactor. In commercial applications, 120 volts or 24o volts can also be used to energize the contactor.</span>\n<p>When voltage is applied to the solenoid coil of the contactor it creates a magnetic field that pulls the contactor contacts closed, applying line voltage through the contact(s) and energizing the circuit. When the 24 volt control signal is removed from the solenoid, the magnetic field is turned off and a spring pushes the contactor contacts open denergizing the circuit.</p>\n<p>In this example, we will be looking at  a 24 volt contactor that supplies 208/240 volts to a compressor and a condenser fan motor on a Lennox heat pump. Refer to the schematic diagram below:</p>\n<span class=\"archive-missing-image\">Original article image pending transfer</span>\n<p><strong>Schematic diagram point 1</strong> - the solenoid part of the contactor (K1), where the control voltage, 24 volts, is applied. The control voltage comes from the thermostat and is fed through the control board to &#x27;Y1 OUT&#x27; and &#x27;COM&#x27;. When you look at the image of the contactor, Y1 OUT and COM are connected to the contactor via the small red wires.</p>\n<p><strong>Schematic diagram point</strong> 2 - the compressor contactor K1-1, meaning contact number 1 of contactor K1.  One side is connected to L1 (incoming power), the other side is connected to the compressor and fan condenser fan relay designated as K1 on the control board. The incoming power comes in the bottom of the contactor on the black wire. When the contactor is energized the contact is pulled closed, the power is passed through the contactor to the two black wires on top.  The power is then applied through the normally closed contact of K1 on the control board to the condenser fan motor and directly to the “C” terminal of the compressor.</p>\n<p><strong>Schematic diagram point 3</strong> - incoming power, L2. In this particular instance, the second leg of the contactor is a bus bar and is connected to the white wire. This means half the incoming power is always supplied to the compressor and condenser fan. The power comes in on the white wire and exits via the two red wires (only one is visible).</p>\n<strong>Caution</strong> - Unless you turn off the incoming power the black and white wires are live and since there is a bus bar for half of the power, all wires are energized.<br><br><span class=\"archive-missing-image\">Original article image pending transfer</span><br><br>Refer to the schematic diagram while practicing your voltage measurements on the interactive exercise. Exercise one is a properly operating deenergized contactor and exercise two is a  properly operating energized contactor. Later on we will introduce some common contactor problems and see if you can figure them out.<br><br>If you are not one of our students and would like to know more about our HVAC training programs, call or email for more information.<br><br>by Ron Walker",
    "missingMedia": [
      "/wp-content/uploads/2013/02/Contactor-Schematic.png",
      "/wp-content/uploads/2013/02/Contactorsmall.png"
    ],
    "gsc": {
      "clicks": 0,
      "impressions": 13
    },
    "indexable": true
  },
  {
    "title": "Free HVAC Training",
    "path": "/free-hvac-training/",
    "date": "2013-02-21",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "This is the FREE HVAC training area of our website. It has much of the information you need to learn the basics of HVAC, with new information",
    "media": [],
    "html": "This is the FREE HVAC training area of our <a href=\"/\">website</a>. It has much of the information you need to learn the basics of HVAC, with new information added weekly. Here you will find information about heat pumps, refrigeration, air conditioning, compressors, motors and more. These articles are short, to the point, and easy to understand. Sign-up for our newsletter to receive all of the updated information. Please email us with requests for specific HVAC  information you would like to learn about.<br><br>We also offer occasional one hour HVAC webinars to cover topics which may be difficult to grasp for new students.   Attendance is not required but highly recommended. Enrolled students will receive notification of the webinar a week prior to the scheduled date. This is an opportunity for students to get their questions answered and interact with the instructor.<br><br>by Ron Walker",
    "missingMedia": [],
    "gsc": {
      "clicks": 0,
      "impressions": 12
    },
    "indexable": true
  },
  {
    "title": "Comprehensive HVAC Training - HVAC 101",
    "path": "/hvac-101-full-hvac-training/",
    "date": "2014-06-21",
    "author": "rwalk",
    "category": "HVAC Certification Course",
    "description": "Comprehensive HVAC Training: Your first step to becoming a \"Super Technician\" in the HVAC career field is to understand the basic theories.",
    "media": [
      "/wp-content/uploads/2013/01/twoboxes-with-shadow.png"
    ],
    "html": "<h3>HVAC 101 - Comprehensive HVAC Technician Training</h3>\nYour first step to becoming a &quot;Super Technician&quot; in the HVAC career field is to understand the basic theories of HVAC and learn the skills to perform your job. This online course is more than just a basic introduction to HVAC and includes supplemental information and real service situations not found in any textbook. Our videos help reinforce reading assignments as well as provide a visual picture of proper techniques and procedures. For those hard to understand concepts, videos are available to watch over and over again. The focus of this course is on the two most important skills: refrigeration and electrical theory. Mastery of these two concepts is the difference between an okay HVAC technician and a superstar HVAC technician. Help is available from your instructor on an appointment basis during your training as well as after your course completion to help make the transition from HVAC student to HVAC technician. This course was developed for individuals who are new or fairly new to HVAC or those who want to fine-tune their skills and understanding of HVAC. \n<h4>Course Design</h4>\n<strong>Duration:</strong> 52 Weeks.<br><br><strong>Workload: </strong>1 hour per day, 5 out of 7 days per week, for participation and study time. That&#x27;s 260 hours of facilitated learning in 52 weeks.<br><br><strong>Teaching Format:</strong> Instructor led e-learning.<br><br><strong>Classroom Format:</strong>  Textbook and online learning. Students &quot;attend class&quot; from their own desktop or laptop computer.<br><br><strong>Content and Learning Community:</strong> Includes a college level textbook (purchased separately), video lessons, HVAC simulation exercises, an exam at the end of each module in which students must attain 80% or better.  In addition, lifetime access is available in our HVAC Community forum where individuals enrolled in our training program may share ideas and have access to the latest HVAC information.<br><br><strong>Instructor:</strong> This e-course is led by HVAC Training Solutions founder Ron Walker, who has been working and teaching in the HVAC field for over 20 years. His friendly communication style makes it easy for students to master the sometimes challenging HVAC concepts. His skillful use of real life experiences with industry resources and detailed online facilitation provide a top notch learning opportunity. He is available throughout the course for one-on-one tutoring sessions.<br><br><strong>Topics of instruction:</strong>\n<ul>\n<li><strong>Module 01</strong> - Temperature and Theory of Heat</li>\n<li><strong>Module 02</strong> - Matter and Energy</li>\n<li><strong>Module 03</strong> - Refrigeration and Refrigerants</li>\n<li><strong>Module 04</strong> - General Safety Practices</li>\n<li><strong>Module 05</strong> - Tubing and Piping</li>\n<li><strong>Module 06</strong> - System Evacuation</li>\n<li><strong>Module 07</strong> - System Charging</li>\n<li><strong>Module 08</strong> - Basic Electricity and Magnetism</li>\n<li><strong>Module 09</strong> - Introduction to Automatic Controls</li>\n<li><strong>Module 10</strong> - Automatic Control Components and Applications</li>\n<li><strong>Module 11</strong> - Troubleshooting Basic Controls</li>\n<li><strong>Module 12</strong> - Types of Electric Motors</li>\n<li><strong>Module 13</strong> - Application of Motors and Motor Controls</li>\n<li><strong>Module 14</strong> - Troubleshooting Electric Motors</li>\n<li><strong>Module 15</strong> - Controls</li>\n<li><strong>Module 16</strong> - Typical Operating Conditions</li>\n<li><strong>Module 17</strong> - Troubleshooting None</li>\n<li><strong>Module 18</strong> - Maintenance</li>\n<li><strong>Module 19</strong> - Air Conditioning Diagnostics</li>\n</ul>\n<strong>Prerequisites:</strong>\n<ul>\n<li>Ability to work with details<a href=\"/pricing/\"><span class=\"archive-missing-image\">Original article image pending transfer</span></a></li>\n<li>Eagerness to think</li>\n<li>Ability to keep going in the face of sometimes challenging and frustrating experiences</li>\n<li>Basic computer literacy</li>\n<li>Ability to stay self-directed and complete assignments</li>\n</ul>\n<h4>Technical Requirements:</h4>\nInternet access and an email address.\n<h4>Payment Details:</h4>\nPayment is made via by PayPal for a one-time fee or a monthly subscription fee. We accept all major credit cards, cashiers checks, or postal money orders. Payment must be received at least 24 hours in advance of  the course start date.<br><br><strong><span>Total Cost: $1185.00 - ($395.00 to begin and 10 equal payments of $79.00/month).</span></strong>",
    "missingMedia": [
      "/wp-content/uploads/2013/01/twoboxes-with-shadow.png"
    ],
    "gsc": {
      "clicks": 0,
      "impressions": 12
    },
    "indexable": true
  },
  {
    "title": "HVAC Training Video - The Condenser",
    "path": "/hvac-training-video-condenser/",
    "date": "2013-08-04",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "Our online HVAC training provides you with the knowledge you need to become an HVAC technician. HVAC techs earn $45,000 per year. Call 1-800-682-9910",
    "media": [],
    "html": "<p><p><a href=\"https://www.youtube.com/embed/4xG_Kw9yyWg?rel=0\" rel=\"noopener noreferrer\">Watch the archived video on YouTube</a></p></p>",
    "missingMedia": [],
    "gsc": {
      "clicks": 0,
      "impressions": 12
    },
    "indexable": false
  },
  {
    "title": "HVAC Training - Systematic Troubleshooting - Our Online HVAC Training Teaches you How!",
    "path": "/online-hvac-training-systematic-troubleshooting/",
    "date": "2021-02-05",
    "author": "rwalk",
    "category": "HVAC Certification",
    "description": "Our online HVAC training classes teache you step by step systematic HVAC troubleshooting and diagnostics skills. HVAC Boot Camp - YES!",
    "media": [
      "/wp-content/uploads/2020/12/Professional-HVAC-Technician-Level-1-3-1.png",
      "/wp-content/uploads/2021/02/PXL_20210125_210222223.MP_-768x1024.jpg",
      "/wp-content/uploads/2021/02/PXL_20210125_210222223.MP_-scaled.jpg",
      "/wp-content/uploads/2021/02/PXL_20210125_210302032.MP_-768x1024.jpg",
      "/wp-content/uploads/2021/02/PXL_20210125_210302032.MP_-scaled.jpg",
      "/wp-content/uploads/2021/02/PXL_20210125_210829718.MP_-768x1024.jpg",
      "/wp-content/uploads/2021/02/PXL_20210125_210829718.MP_-scaled.jpg",
      "/wp-content/uploads/2021/02/Screenshot-from-2021-02-05-08-43-01.png"
    ],
    "html": "\n<p>The best HVAC Technicians I have been around have one thing in common, a systematized approach to system diagnostics. They have a procedure that they follow each and every time.</p>\n\n\n<p>This past week, I was out with a service tech. We went to a call that had the same intermittent problem and three service calls where the problem could not be identified or fixed.</p>\n\n\n<p>The system is a residential gas package unit. A gas package unit is one piece of equipment that has a gas furnace and an air conditioning system combined.</p>\n\n\n<h3>The Customer&#x27;s Description of The Problem</h3>\n\n\n<p>When the customer called in, they described that the system (in the heating mode) started up and then shut down almost immediately. Then after three attempts at starting, it shut off completely. They were quite frustrated at the HVAC company&#x27;s inability to identify and fix the problem, and rightly so.</p>\n\n\n<h4>Notes From the Three Previous Visits</h4>\n\n\n<p><strong>Technician #1</strong> - <em>&quot;Arrived at the call and found the error code indicating a flame roll-out switch error. I reset the flame roll-out switch and observed the system operation. System started up in the heating mode and is operating properly at this time.&quot;</em></p>\n\n\n<p><strong>Technician #2 </strong>(two weeks later) - <em>&quot;Found the system with error code, 1 slow blink and 5 fast blinks. This is the error code for a tripped roll-out switch. I reset the roll-out switch and checked temperature rise. The temperature rise was a bit high but within acceptable limits. Observed the system through on complete heating cycle. The unit is operating properly.&quot;</em></p>\n\n\n<p><strong>Technician #</strong>3 (one week later) - &quot;<em>The system was tripped on a roll-out switch error. Reset the roll-out switch and the unit started up in the heating mode. I check the gas pressure and everything is working fine. We may want to speed up the fan speed if this continues to happen.&quot;</em></p>\n\n\n<p>Now, keep in mind each technician is sent, and can read, the notes from all previous visits. They immediately assumed, and jumped to conclusions on their diagnostics.</p>\n\n\n<h4>A Quick Note on Roll-out Switches</h4>\n\n\n<figure><a href=\"/wp-content/uploads/2021/02/Screenshot-from-2021-02-05-08-43-01.png\"><img src=\"/wp-content/uploads/2021/02/Screenshot-from-2021-02-05-08-43-01.png\" alt=\"Article image\" loading=\"lazy\"></a></figure>\n\n\n<p>Above is a picture of a flame roll-out switch. It is positioned very close to the burner compartment of a gas furnace. (You can see the two dark holes in the picture, that is where the flames shoot in.) The roll-out switch is a thermal protection safety device that, if there is a flame problem, where the flames are present where they do not belong, it will trip, shutting off the furnace. The red button between the wires must be pushed to reset the flame roll-out switch.</p>\n\n\n<p>A tripped flame roll-out switch is an indicator of a very serious problem. An INDICATOR, NOT THE PROBLEM.</p>\n\n\n<p>Now, back to the fourth technician.</p>\n\n\n<h4>Service Call Number Four</h4>\n\n\n<p>Technician #4 read all of the previous notes and knows that it is probably going to be a flame roll-out error. What would you expect him to do? Here is what I expected him to do:</p>\n\n\n<ul><li>Look at the error code</li><li>Immediately reset the roll-out switch</li><li>Check the gas pressure</li><li>Observe the system operation</li><li>See that is was working properly and leave</li></ul>\n\n\n<p>To my surprise, here is what he did: (pay attention, this is the systematic diagnostics for every HVAC electrical problem.)</p>\n\n\n<ol><li>He talked to the customer</li><li>Went to the thermostat to call for heat</li><li>Went back out side to observe the system operation</li><li>Found that the heating was not working</li><li>Removed the service panel from the unit</li><li>Using his voltmeter, checked to make sure there was incoming line power (230 volts)... and there was.</li><li>Using his voltmeter, checked to make sure there was control voltage from the transformer (24 volts)... and there was.</li><li>Disabled power to the unit.</li><li>Visually and physically inspected the wiring, starting with the line voltage wiring. Checking for broken, loose, or corroded connections... he found that the line voltage wiring was good.</li><li>He did the same with the control voltage wiring.</li></ol>\n\n\n<p>Below is what he found.</p>\n\n\n<figure><a href=\"/wp-content/uploads/2021/02/PXL_20210125_210222223.MP_-scaled.jpg\"><img src=\"/wp-content/uploads/2021/02/PXL_20210125_210222223.MP_-768x1024.jpg\" alt=\"Article image\" loading=\"lazy\"></a></figure>\n\n\n<figure><a href=\"/wp-content/uploads/2021/02/PXL_20210125_210302032.MP_-scaled.jpg\"><img src=\"/wp-content/uploads/2021/02/PXL_20210125_210302032.MP_-768x1024.jpg\" alt=\"Article image\" loading=\"lazy\"></a></figure>\n\n\n<p>A broken connection on the white wire, which was probably not the primary issue, but would have caused another no heating service call in the future. (The blue wire is what it should have looked like).</p>\n\n\n<p><strong>NOTE </strong>- He DID NOT go directly to the flame roll-out switch or the error code.</p>\n\n\n<p>Next he continued on with his systematic troubleshooting inspecting the remainder of the control voltage wiring. Here is what else he found.</p>\n\n\n<figure><a href=\"/wp-content/uploads/2021/02/PXL_20210125_210829718.MP_-scaled.jpg\"><img src=\"/wp-content/uploads/2021/02/PXL_20210125_210829718.MP_-768x1024.jpg\" alt=\"Article image\" loading=\"lazy\"></a></figure>\n\n\n<p>A corroded and broken wiring  connector on the flame roll-out switch AND the roll-out switch was not tripped.</p>\n\n\n<p>The previous technician probably pushed the reset button which jiggled the broken connection so it made contact and that is why the furnace worked.</p>\n\n\n<p>Three trips, three technicians, and this simple and obvious issue wasn&#x27;t identified! Totally unacceptable.</p>\n\n\n<h3>What did we learn about HVAC Troubleshooting?</h3>\n\n\n<ol><li>Go to the thermostat, call for heating or cooling and see if the system works and what is happening.</li><li>Check for incoming line voltage. Nothing happens without it.</li><li>Check for control voltage. Nothing happens without this either.</li><li>Check the line voltage wiring for looseness, corrosion, or breaks.</li><li>Check the control wiring for looseness, corrosion, or breaks.</li><li>Never assume what the problem is. Either from error codes or previous technicians&#x27; notes and observations.</li></ol>\n\n\n<p>Please be like Technician #4</p>\n\n\n<p>Our Online HVAC Training Courses teach you systematic troubleshooting techniques both electrical and refrigerant as well as HVAC fundamentals. You will learn from real life experience and start your HVAC career with confidence.</p>\n\n\n<p>Check out our HVAC Boot Camp! Online, video intensive, live online HVAC training classes and help finding a job in the HVAC Career Field.</p>\n\n\n<figure><a href=\"/wp-content/uploads/2020/12/Professional-HVAC-Technician-Level-1-3-1.png\"><img src=\"/wp-content/uploads/2020/12/Professional-HVAC-Technician-Level-1-3-1.png\" alt=\"HVAC Boot Camp\" loading=\"lazy\"></a><figcaption><a href=\"/hvac-boot-camp/\">https://www.hvactrainingsolutions.net/hvac-boot-camp</a></figcaption></figure>\n\n\n<p>Want to see what tools you need as an HVAC Technician? Checkout this <a href=\"/hvac-service-tool-bag-video/\">article</a>.</p>\n",
    "missingMedia": [],
    "gsc": {
      "clicks": 0,
      "impressions": 11
    },
    "indexable": true
  },
  {
    "title": "Hooking Up Your Refrigerant Gauges",
    "path": "/hooking-up-your-refrigerant-gauges/",
    "date": "2013-07-15",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "Here's a quick video on how to hook up your refrigeration gauges to prevent getting freon burns. ALWAYS WEAR PROPER PPE!",
    "media": [],
    "html": "Safety is of the utmost importance when hooking up your refrigeration gauges. With the new environmentally friendly freon (R410A) pressure run upwards of 350 psi. If you are careless, you can end up with severe frostbite and burns. When R410A goes from 350 psi to 0 psi, the temperature of the refrigerant drops from 106 degrees to -60 degrees. -60 degree liquid freon on your skin hurts! Here&#x27;s a quick video on how to hook up your refrigeration gauges to prevent getting freon burns. ALWAYS WEAR PROPER PPE!<br><br>by Ron Walker<br><br>\n<p><a href=\"https://www.youtube.com/embed/-7aXjBGJt9s\" rel=\"noopener noreferrer\">Watch the archived video on YouTube</a></p>",
    "missingMedia": [],
    "gsc": {
      "clicks": 0,
      "impressions": 10
    },
    "indexable": true
  },
  {
    "title": "HVAC Training - Contactors",
    "path": "/hvac-training-contactors-2/",
    "date": "2013-04-01",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "Our interactive voltage measurement exercises let you measure, test, and diagnose contactors. Sign-up for our online HVAC training and become an HVAC Tech",
    "media": [],
    "html": "<strong>Contactors in HVAC Systems</strong>\n<ul>\n<li>A contactor is used in both residential and commercial HVAC units. It is used to energize or de-energize a load (usually a fan motor or compressor).</li>\n<li>A contactor is an electrically controlled switch that allow the control of a high voltage, high power load with a low voltage low power control.</li>\n<li>A contactor consists of a coil that when energized creates a magnetic field around a laminated core. This magnetic field has enough strength to pull the contacts closed, applying power to the load.</li>\n<li>There are springs that open the contacts once the magnetic field is de-energized.</li>\n<li>In residential HVAC systems, the largest load controlled by a contractor is the compressor. Unlike a larger commercial system which has a contactor for each load, a residential system&#x27;s compressor and outdoor fan are usually controlled by the same contractor.</li>\n<li>The coils of a contactor can be energized by 24, 120, 208/230, and 460 volts (the control voltage). It is important to match the replacement contactor&#x27;s control voltage with the original as they are not interchangeable.</li>\n<li>The contacts are made of silver and cadmium, an alloy that resists sticking.</li>\n</ul>\n<strong>Troubleshooting</strong><br><br>The contactor coil must be in good condition to create enough magnetic force to pull the contacts closed. Rarely does the coil of a contactor become so weak that it cannot pull the contact closed? If a contractor is not closing and there is the voltage applied, it is usually due to excessive friction on the mechanical linkage.<br><br><strong>Coils</strong><br><br>A coil can either be good, open or shorted. Both opened and shorted contractors can be checked with an ohmmeter. An open contractor has infinite resistance. A shorted contactor has a resistance reading of zero. A small measurable resistance usually indicates a good coil. (If you have a good contactor measure it for your reference).<br><br><strong>Contacts</strong><br><br>The contacts must be in good enough condition to pass the voltage on to the load. In most cases, a visual inspection is all that is needed. If the contacts are pitted and burned they should be replaced. A voltage drop of more than one volt across the contacts indicates a bad contact.<br><br><strong>Our interactive voltage measurement exercises let you measure, test, and diagnose contactors.</strong><br><br>Do you want to attend HVAC classes and become an HVAC Technician? Sign-up for our <a href=\"/\">online HVAC training</a>.<br><br>by Ron Walker",
    "missingMedia": [],
    "gsc": {
      "clicks": 0,
      "impressions": 9
    },
    "indexable": true
  },
  {
    "title": "Zeroing Your Manifold Gauges",
    "path": "/zeroing-your-manifold-gauges/",
    "date": "2013-07-17",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "Sometimes, the pointers on your refrigeration gauges get out of zero. Here is how to get your pointer zeroed on you HVAC gauges:",
    "media": [],
    "html": "Sometimes, the pointers on your refrigeration gauges get out of zero. This is caused by vibration form hanging in your truck and from day-to-day usage. Here is how to get your pointer zeroed on you HVAC gauges:<br><br>by Ron Walker<br><br>\n<p><a href=\"https://www.youtube.com/embed/SF6dPOsp9wg\" rel=\"noopener noreferrer\">Watch the archived video on YouTube</a></p>",
    "missingMedia": [],
    "gsc": {
      "clicks": 0,
      "impressions": 8
    },
    "indexable": true
  },
  {
    "title": "Free HVAC Training - Schematic Diagrams",
    "path": "/free-hvac-training-schematic-diagrams/",
    "date": "2013-04-08",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "Reading and understanding HVAC schematic diagrams is one of the most difficult skills to learn. Our online HVAC classes teach you how. 800-991-3764",
    "media": [],
    "html": "by Ron Walker<br><br>Reading and understanding HVAC schematic diagrams is one of the most difficult skills to learn. Our online HVAC classes will teach you everything you need to know about HVAC schematics. Here&#x27;s a short video:<br><br>",
    "missingMedia": [],
    "gsc": {
      "clicks": 0,
      "impressions": 7
    },
    "indexable": false
  },
  {
    "title": "Operating Principles of a Honeywell Smart Valve - Part 3",
    "path": "/operating-principles-of-a-honeywell-smart-valve-part-3/",
    "date": "2013-05-07",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "Honeywell Smart Valve: Start your HVAC training right here. As one of our HVAC Certification students, you are mentored, helping you successfully complete the course.",
    "media": [
      "/wp-content/uploads/2013/05/smart-valve.jpg"
    ],
    "html": "<span class=\"archive-missing-image\">Original article image pending transfer</span>If gas flow is present to the igniter and ignition doesn&#x27;t occur measure for voltage between the 24 VAC common connector pin and the 24 VAC hot pin. If a nominal 24 VAC (19.5 to 26) is not present check the 24 VAC transformer output and replace the transformer with a properly sized, NEMA rated transformer (required for warranty purposes.) If you have the proper voltage to the igniter and it does not glow replace the igniter with a replacement igniter/flame rod assembly Q3400A1024. The igniter and flame rod must be replaced at the same time -they are combined into a one piece assembly and are packaged with a new stainless-steel spring mounting clip. This one unit fits both the Q3450 and Q3480 pilot burners.<br><br># 9 -If the main burner does not light after the pilot has ignited and the igniter has been de-energized:\n<ul>\n<li>Make certain that the pilot flame and the flame rod are making good contact.</li>\n<li>Check that the pilot burner bracket is not misaligned or bent from its original position</li>\n<li>Use a gas pressure reading instrument (i.e... Manometer etc... ) to check for proper inlet gas pressure. There is an outlet gas pressure tap on the outlet side of the gas valve for this measurement -there is also an inlet pressure tap as well. For natural gas systems, the  pressure required is normally .5 inches of water column however check the appliances Manufacturers rating plate to verify the pressure needed on this unit for correct firing</li>\n</ul>\n<em>... to be continued</em><br><br>by Ron Walker",
    "missingMedia": [
      "/wp-content/uploads/2013/05/smart-valve.jpg"
    ],
    "gsc": {
      "clicks": 0,
      "impressions": 7
    },
    "indexable": true
  },
  {
    "title": "Air Conditioning Repair - Troubleshooting Process",
    "path": "/air-conditioning-repair-troubleshooting-process/",
    "date": "2013-01-04",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "To expertly repair an air conditioner, the problem must be solved by identifying and replacing the defective components",
    "media": [
      "/wp-content/uploads/2014/09/gauges1-120x150.jpg"
    ],
    "html": "One of the most difficult things a new air conditioning technician faces is troubleshooting a broken air conditioner or heat pump is coming up with a systematic process.<br><br>An AC system can malfunction for many reasons:\n<ul>\n<li>Mechanical parts and contacts can wear out</li>\n<li>Wires can overheat and short out or burn open</li>\n<li>Equipment can be damaged by impact or vibration</li>\n<li>Equipment is operating in conditions it was not meant to operate in</li>\n</ul>\nTo expertly repair an air conditioner, the problem must be solved by identifying and replacing the defective components.  By using a systematic approach to troubleshooting, it brings order and helps you logically analyze the fault.<br><br>A logical and systematic approach to AC repair can be broken down into 5-Steps. What I describe here is the process not how to troubleshoot a particular problem.  Here are the steps:\n<ul>\n<li>Preparation</li>\n<li>Observation</li>\n<li>Define the problem area</li>\n<li>Identify possible causes</li>\n<li>Determine the most probable cause</li>\n<li>Repair and test</li>\n<li>Follow-up</li>\n</ul>\n<strong>1 - Preparation</strong><br><br>Before you begin troubleshooting any heat pump or air conditioning system, you must first remember safety. Next, you must gather the information about the equipment you&#x27;re working on. It is much easier to analyze a problem if you understand how the system is supposed to work. Locate and review equipment manuals and consult with the homeowner on the repair history of the system. Trane has a great Service Facts sheet located on the inside cover of the outdoor unit.<br><br><strong>2 - Observation</strong><br><br>Many air conditioning failures have obvious clues as to their cause.  Careful observation of the system operation, many times, can identify the fault with very little testing.  Look for burnt or broken wires, oil in the bottom of the cabinet, swollen capacitors.  Use your senses, a burnt transformer smells, the sound of the equipment gives you clues. The temperature of components can also help identify problems. Many times the homeowner will help identify the problem. Do not assume anything.<br><br><img src=\"/wp-content/uploads/2014/09/gauges1-120x150.jpg\" alt=\"Article image\" loading=\"lazy\">\n<p><a href=\"/hvac-boot-camp/\"><strong>Our Course Helps You Learn HVAC Online so You Can Apply for and Get Hired as an Entry Level HVAC Technician. What are you waiting for?</strong></a></p>\n<b>3</b><span> - </span><strong>Get Out Your Tools</strong><br><br>At this stage you should have a good idea where to start checking for problems. Step 1 is often used to rule out what isn&#x27;t wrong. Study the schematic diagram or follow the manufacturer&#x27;s troubleshooting guide. As you test each component, ask yourself, &quot;What does this tell me about the problem?&quot; Note your observations and readings.  Often times, you can find out what the problem is by identifying what is working right.<br><br>Tip - Before making a voltage, pressure, or temperature reading - try to predict what it should read from studying the wiring diagram and reviewing refrigeration principles.<br><br><strong>4 - Identify Possible Causes</strong><br><br>Once you have found the problem, it is extremely important to identify the cause. Just fixing the problem without identifying the cause will lead you to future unhappy customers. Was it vibration, abrasion, corrosion, lack of maintenance, or age of the component? Identify the cause and take care of it as well.<br><br><strong> 5 - Repair and Re-test</strong><br><br>After identifying and repairing the faulty component, test and operate the system for a complete cycle. This will make sure you have replaced the proper component and no other components are faulty. It is very embarrassing to tell the customer you have fixed their problem, only to be called out the next day because their air conditioner isn&#x27;t working again.<br><br>by Ron Walker",
    "missingMedia": [],
    "gsc": {
      "clicks": 0,
      "impressions": 3
    },
    "indexable": true
  },
  {
    "title": "Why a Career in HVAC is a Great Choice",
    "path": "/career-hvac-great-choice/",
    "date": "2013-09-20",
    "author": "rwalk",
    "category": "HVAC Training Articles",
    "description": "HVAC career, you will always have the opportunity for employment.  Jobs in the HVAC industry are not hard to find, they are plentiful",
    "media": [
      "/wp-content/uploads/2013/06/PayComparison.png"
    ],
    "html": "Trained HVAC technicians are always in high demand. In fact, the <a href=\"http://www.bls.gov/ooh/installation-maintenance-and-repair/heating-air-conditioning-and-refrigeration-mechanics-and-installers.htm\" rel=\"noopener noreferrer\">Department of Labor</a> predicts 34% growth in the HVAC field which means by the year 2020, there will be 90,300 new HVAC  jobs available! Every city across the U.S. will experience this growth and  if you take a look around and see all of the AC systems on the roofs of buildings, you&#x27;ll understand why.<br><br><strong>So why is an HVAC career such a great choice? </strong><br><br>First of all, you will always have the opportunity for employment.  Jobs in the HVAC industry are not hard to find - they are plentiful. Secondly, you can earn a great income with a minimal investment in your education.<br><br>Let&#x27;s compare an HVAC technician&#x27;s education costs with those of a business analyst who received his degree from from a university. To make things simple, we&#x27;ll assume no interest on the educational loans and assume that both employees land a job right out of school with average salaries as listed on www.salary.com. This comparison also assumes that the college degree received is one that has job opportunities.\n<p><span class=\"archive-missing-image\">Original article image pending transfer</span></p>\n<p>Twenty-five years after attending a technical trade school, the <strong>HVAC technician still has lifetime earnings of more than the business analyst.</strong> Pretty amazing when you break down the numbers.</p>\n<p>To become an HVAC technician, there are some skills required that most don&#x27;t think about. An HVAC technician must be a problem solver, investigator, troubleshooter, electrician, gas pipefitter, welder, flue gas venting expert. He/she must understand motors, compressors, airflow, control circuits, refrigeration theory, electrical theory, gas laws, the laws of thermodynamics, and pressure temperature relationships.</p>\n<p>Skilled HVAC technicians can work in many different areas of the industry. There are refrigeration and AC opportunities in residential, commercial, service and installation, refrigeration, supermarket refrigeration, transportation, marine industry, and process refrigeration.</p>\n<p>There are many young workers, who either cannot afford or don&#x27;t have the desire to attend college who never explore the possibility of a career in HVAC. In fact, most parents never consider education in the trades as a career option for their children.</p>\n<p>by Ron Walker</p>",
    "missingMedia": [
      "/wp-content/uploads/2013/06/PayComparison.png"
    ],
    "gsc": {
      "clicks": 0,
      "impressions": 1
    },
    "indexable": true
  },
  {
    "title": "Free HVAC Training - 10 Air Conditioning Components",
    "path": "/free-hvac-training-10-air-conditioning-components/",
    "date": "2013-02-21",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "Air conditioning and refrigeration systems all have several components that all must be working for proper cooling. As an HVAC or refrigeration technician.",
    "media": [],
    "html": "Air conditioning and refrigeration systems all have several components that all must be working for proper cooling. As an HVAC or refrigeration technician, you must know, in detail, how every component works to accurately diagnose and repair an improperly-working system. Here is a list of common components found in most HVAC systems (not all are used in every system):\n<ol>\n<li><strong>Receiver - </strong>stores the liquid refrigerant until it is needed by the evaporator. The receiver is located just after the condensing coil and before the evaporator coil.</li>\n<li><strong>Compressor </strong>- compresses the refrigerant, changing it from a low pressure - low temperature gas to a high pressure - high temperature gas.</li>\n<li><strong>Condensing Coil </strong>- changes the high pressure - high temperature gas from the compressor into high pressure - high temperature liquid. Changing from gas to liquid removes the heat from the system.</li>\n<li><strong>Oil Separator</strong> - removes the oil from the circulating refrigerant so it can be used by the compressor.</li>\n<li><strong>Filter Dryer</strong> - located in the liquid line, it removes small particles and small amounts of moister from circulating refrigerant.</li>\n<li><strong>Sight Glass</strong> - aids in charging a refrigeration system, usually has a moisture indicator. Located in the liquid line.</li>\n<li><a href=\"/hvac-training-txv-overview/\"><strong>Metering Device</strong></a> - changes the high pressure - high temperature liquid into a low pressure - low temperature liquid. Located just before the evaporator coil.</li>\n<li><strong>Evaporator</strong> - absorbs the heat from the indoor air.  Changes the low pressure - low temperature liquid into a low pressure - low temperature gas.</li>\n<li><strong>Accumulator</strong> - traps and prevents liquid refrigerant from entering the compressor. Located just before the compressor on the suction line.</li>\n<li><strong>Heat Exchanger - </strong>thermally connects the liquid and suction lines together to <a href=\"/air-conditioning-training-subcooling/\">subcool</a> the liquid refrigerant and <a href=\"/hvac-training-superheat/\">superheats</a> the refrigerant gas, improving efficiency.</li>\n</ol>\nIn larger commercial refrigeration systems, you will find almost all of these air conditioning components and more. In small residential systems many of these components will not be present.<br><br>In residential HVAC systems the condensing coil, compressor, and accumulator are located in the outdoor condensing unit. The filter dryer is connected to the liquid line just outside of the condensing unit. (Some HVAC manufacturers are now locating filter dryers on the inside of the unit). The metering device and evaporator are located inside in the air handling unit.<br><br>Are you interested in learning HVAC? Are you an HVAC technician looking for <a href=\"/nate/\">NATE classes</a>? Please contact us for more information.<br><br>by Ron Walker",
    "missingMedia": [],
    "gsc": {
      "clicks": 0,
      "impressions": 1
    },
    "indexable": true
  },
  {
    "title": "HVAC Service Tool Bag - Video",
    "path": "/hvac-service-tool-bag-video/",
    "date": "2013-07-24",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "HVAC Service Tool list: Here's a video on what I carry.  These tools handle 99% of the service calls you might run into. by Ron Walker",
    "media": [],
    "html": "\n<figure><div>\nhttps://youtu.be/Ad0OhLWV36s\n</div></figure>\n\n<p>I get quite a few requests about an HVAC tool list so here&#x27;s a video on what I carry.  These tools handle 99% of the service calls you might run into. I have included the tool list below:</p>\n\n<p>\n</p>\n<p><strong>HVAC Tool List</strong></p>\n<ul>\n<li><span>Courdura electrician&#x27;s too bag</span></li>\n<li>Electrical tape</li>\n<li>Inspection mirror</li>\n<li>Digital thermometer</li>\n<li>1/4&quot; x 5/16&quot; ratcheting box end wrench</li>\n<li>7/16&quot; x 5/8&quot; ratcheting box end wrench</li>\n<li>Small slotted screw driver (for thermostats)</li>\n<li>Service wrench</li>\n<li>Allen head attachment for service wrench</li>\n<li>Fieldpiece HS35 multimeter</li>\n<li>UEI backup clamp on multimeter</li>\n<li>Dykes</li>\n<li>Wire strippers</li>\n<li>Small adjustable wrench</li>\n<li>Needle nose pliers</li>\n<li>1/4&quot; magnetized long handled nut driver</li>\n<li>5/16&quot; magnetized long handled nut driver</li>\n<li>Medium phillips head screw driver</li>\n<li>Medium slotted (standard) screw driver</li>\n<li>Small high and low side gauges</li>\n</ul>\n<p>by Ron Walker</p>",
    "missingMedia": [],
    "gsc": {
      "clicks": 0,
      "impressions": 1
    },
    "indexable": true
  },
  {
    "title": "HVAC Training Academy",
    "path": "/hvac-training-academy/",
    "date": "2015-01-26",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "HVAC Training Academy, Online learning is a great way to save time and money on your HVAC education. we have continuing education courses.",
    "media": [],
    "html": "I am proud to announce our new HVAC Training site <a href=\"/hvac-training-academy/\">http://www.hvactraining.academy</a>. By the summer of 2015, we will have continuing education courses for active HVAC technicians. It is simple, easy to use, <a href=\"https://www.youtube.com/channel/UC3QY2CP1RnEUDeJ0qwXAQdg\" rel=\"noopener noreferrer\">video training</a> to help take you to the next level of your career.<br><br>Online learning is a great way to save time and money on your HVAC education. Our first series of lessons is Commercial Refrigeration for HVAC Technicians.\n<p><a href=\"https://www.youtube.com/embed/MLYDHS8zbbI\" rel=\"noopener noreferrer\">Watch the archived video on YouTube</a></p>\n<strong>Become a Better Technician</strong><br><br>This easy to follow course compares air conditioning to commercial refrigeration, their similarities and differences.  You’ll finish this course with a thorough review of the refrigeration cycle, an important part of commercial refrigeration.<br><br><strong>Contents and Overview</strong><br><br>In the 60 minutes of video content you’ll learn the differences between commercial refrigeration and air conditioning. By the end of this course you’ll be ready to move on refrigeration components.\n<ul>\n<li>Lesson 1 – Temperature Ranges</li>\n<li>Lesson 2 – The Refrigeration Cycle</li>\n<li>Lesson 3 – Comparing Commercial Refrigeration With Air Conditioning</li>\n<li>Lesson 4 – The Four Basic Components</li>\n</ul>\nIf you are a contractor or HVAC Tech interested in finding out more, please give me a call and join HVAC Training Academy:<br><br>904-742-9511",
    "missingMedia": [],
    "gsc": {
      "clicks": 0,
      "impressions": 1
    },
    "indexable": true
  },
  {
    "title": "HVAC Training - Motors and Capacitors",
    "path": "/hvac-training-motors-and-capacitors/",
    "date": "2013-02-07",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "You can learn more about motors and capacitors when you enroll in our HVAC Certification Course. Online and affordable HVAC training.",
    "media": [
      "/wp-content/uploads/2021/04/inphase.png",
      "/wp-content/uploads/2021/04/outofphase.png"
    ],
    "html": "\n<p>Question: Why do motors and compressors need capacitors?</p>\n\n\n<p>If you ask 10 HVAC technicians you&#x27;ll get 10 different answers. In fact, I participated in a webinar hosted by a major HVAC manufacturer and the trainer even got it wrong. I will answer this question in detail, but they&#x27;re a few things you must know first.</p>\n\n\n<p>1. <strong>Ohm&#x27;s Law states Watts (power) = Voltage x Current</strong>. In the example below, if a device (in this case a motor) is operating properly in an HVAC system...</p>\n\n\n<figure><a href=\"/wp-content/uploads/2021/04/inphase.png\"><img src=\"/wp-content/uploads/2021/04/inphase.png\" alt=\"Article image\" loading=\"lazy\"></a></figure>\n\n\n<p>... the power supplied to the motor is 115v x 1.9a = 218.5 watts.  As you can see the voltage and current are in phase, giving the motor maximum power.</p>\n\n\n<p>2. <strong>Most HVAC motors and compressors are inductive motors</strong>. What happens with an inductive motor, or any inductive device is that the inductance shifts the phase or timing so that the voltage is out of phase with the current. Let&#x27;s see what happens to our power now.</p>\n\n\n<div><figure><img src=\"/wp-content/uploads/2021/04/outofphase.png\" alt=\"Article image\" loading=\"lazy\"></figure></div>\n\n\n<p>With our voltage and current out of phase, our power to the motor is now 115v x .95a = 109.25w. This is not enough power to turn the motor and you will have an air conditioner that won&#x27;t work.</p>\n\n\n<p>3. A capacitor, shifts the phase of the voltage and current the opposite direction as an inductive device.  In electronic theory there is a way to remember this phase shift. it is &quot;ELI the ICE man&quot;. E = voltage, L = inductance, I = current. So ELI - voltage in an inductive circuit leads current and ICE - current leads voltage in a capacitive circuit. You don&#x27;t need to remember this.</p>\n\n\n<p>4. When the properly sized capacitor is matched with an inductive motor the phase shifting of both of these device cancel each other out and bring everything back into phase. This gives the motor or compressor maximum power.</p>\n\n\n<p>5. It is important to remember this, for two reasons:</p>\n\n\n<ul><li><span>If you check a capacitor and it is more than +-10% out of tolerance it lowers the power to the motor by 10%. This is hard on the motor and the capacitor should be replaced.</span></li><li>Do not replace a 5 ufd capacitor with a 7.5 ufd capacitor or vice versa. I have seen this in many cases. This lowers the power to the motor by 33% and will damage the motor and cause higher electric bills.</li></ul>\n\n\n<p>6. Air conditioning systems usually have a dual capacitor, one side for the fan motor and one side for the compressor. Hear are symptoms of a bad capacitor:</p>\n\n\n<ul><li><span>Outdoor fan motor is buzzing and/or is hot to the touch.</span></li><li>Outdoor fan motor not turning.</li><li>Fan motor turning and the compressor turning on and off.</li><li>The capacitor is bulging</li><li>The condensing unit has power but the fan and compressor are not running</li></ul>\n\n\n<p>by Ron Walker</p>\n",
    "missingMedia": [],
    "gsc": {
      "clicks": 0,
      "impressions": 1
    },
    "indexable": true
  },
  {
    "title": "HVAC Training - Service Call",
    "path": "/hvac-training-service-call-2/",
    "date": "2014-06-21",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "Do you have what it takes to be a super tech? We provide in depth and comprehensive HVAC training. Work at your own pace and learn air conditioning.",
    "media": [
      "/wp-content/uploads/2013/06/Compressor-3-e1371080692260.jpg",
      "/wp-content/uploads/2014/06/Humidor-4.jpg",
      "/wp-content/uploads/2014/06/Humidor-6-300x224-1.jpg"
    ],
    "html": "You&#x27;re sent on a residential service call for an AC system that is not cooling properly. Having just finished a large commercial job at a hotel, you clear your mind and get ready for the next one. Remembering that you should not try to pre-diagnose a call.. you can&#x27;t help but wonder.<br><br>The dispatcher tells you that the customer is on her way and will be there shortly. Relieved, you now get a chance to focus on the HVAC system and not the customer for a while.<br><br>A good technician is an investigator, so you throw a nut driver in your pocket and leave the rest of your tools in your truck. You locate the condensing unit on the side of the house... covered in bushes. Somewhere you learned that the installer&#x27;s guide recommends 8&quot;-12&quot; of clearance from the coil to allow for proper airflow.<br><br>Upon further investigation, you see this on the other side... a dryer vent. Why do they always put the AC system next to the dryer vent?<br><br>Grabbing your nut driver you pop off the cover of the condensing unit, what a mess! You think, &quot;This really needs to be cleaned and the bushes trimmed away.&quot; You realize you can&#x27;t do anything until you give the customer a thorough diagnosis and a recommendation and decide to wait for her.<br><br><img src=\"/wp-content/uploads/2014/06/Humidor-6-300x224-1.jpg\" alt=\"Article image\" loading=\"lazy\"><br><br>And then, the unit kicks on! Having never seen a condensing coil quite so plugged, and wondering how it affects the system pressures and temps, you run back to your truck and grab your gauges and temp probe. You hook up your gauges and here is what you find:<br><br><img src=\"/wp-content/uploads/2014/06/Humidor-4.jpg\" alt=\"Article image\" loading=\"lazy\"><br><br>Before you read your gauges, you check the data plate on the condensing unit and find it is an R410A system. It is so bright outside it is hard to read your low side gauge. You can see the pressure is reading 130 psig. You reach for your PT chart that is in your notebook and cross 130 psig over to 44F of saturation temperature. Hmmm.... you grab your notebook and record the high and low side pressures, temperatures, superheat, and subcooling.\n<ul>\n<li>Lo side..... 130 psig</li>\n<li>Lo side..... 44F saturation temp</li>\n<li>Lo side..... 66F refrig line temp</li>\n<li>Superheat.... 22F</li>\n<li>Hi side.... 450 psig</li>\n<li>Hi side.... 125F saturation temp</li>\n<li>Hi side.... 115F refrig line temp</li>\n<li>Subcooling.... 10F</li>\n</ul>\nJust as you finish, the customer pulls up. You show and inform her, in nontechnical terms, that, &quot;The condensing coil is plugged due to the dryer vent lint.&quot; She asks you, &quot;What does that do to my air conditioner?&quot;<br><br>Instead of telling her that the plugged condensing coil causes the saturation temperature to rise, and the high side pressures to rise, and showing her all of your notes. You simply say, &quot;The dryer vent lint plugged your condensing coil. This coil is similar to the radiator of you car and you know what happens when your radiator gets plugged.... it overheats. That is what is happening to your AC system&quot;.<br><br>You inform her about your companies maintenance plan and that the coil needs to be cleaned before you can properly check the operation of the system. After she gives you the go-ahead to clean the coil, you get busy. After cleaning her coil with your condenser cleaner and a hose (did you remember NOT to hit the coil with a sprayer at full force?) you&#x27;re anxious to see how everything changed.<br><br>Once again you hook up your gauges, remembering to read the pink temp ring, and here is what you find:<br><br>Once again you get out your notebook and record:\n<ul>\n<li>Lo side..... 125 psig</li>\n<li>Lo side..... 40F saturation temp</li>\n<li>Lo side..... 63F refrig line temp</li>\n<li>Superheat.... 23F</li>\n<li>Hi side.... 320 psig</li>\n<li>Hi side.... 100F saturation temp</li>\n<li>Hi side.... 91F refrig line temp</li>\n<li>Subcooling.... 11F</li>\n</ul>\nYou run inside the home and see that this system has a TXV as a metering device. You are amazed that the superheat and subcooling was not effected by the plugged evap coil. So, the dirty condensing coil ran the high side pressures and temperatures up but did not change the subcooling much.<br><br>You think back to <a href=\"/another-hvac-training-service-call/\">Module 3</a> and recall, a system with a TXV, can maintain pressures and superheat over a wide range of conditions.<br><br>This makes you wonder what would have happened to the low side pressure and superheat with a fixed orifice metering device?<br><br>by Ron Walker",
    "missingMedia": [],
    "gsc": {
      "clicks": 0,
      "impressions": 1
    },
    "indexable": true
  },
  {
    "title": "HVAC Word Of The Week",
    "path": "/hvac-word-week/",
    "date": "2015-01-18",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "A blended refrigerant that never mixes chemically. Therefore, zoetropic refrigerants must always be charged in the liquid state.",
    "media": [
      "/wp-content/uploads/2015/01/HVAC-Word-004.png"
    ],
    "html": "<a href=\"/wp-content/uploads/2015/01/HVAC-Word-004.png\"><img src=\"/wp-content/uploads/2015/01/HVAC-Word-004.png\" alt=\"HVAC Word 004\" loading=\"lazy\"></a><br><br>Zoetrope -<br><br>A blended refrigerant that never mixes chemically. As a result, it evaporates and condenses over a temperature range, called the glide. Therefore, zoetropic refrigerants must always be charged in the liquid state.<br><br>We explain this and much much more in our HVAC Technician Course.",
    "missingMedia": [],
    "gsc": {
      "clicks": 0,
      "impressions": 1
    },
    "indexable": true
  },
  {
    "title": "We Are in a Technician Crisis",
    "path": "/we-are-in-a-technician-crisis/",
    "date": "2019-01-21",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "I spoke to more than one contractor that said if they lost 1 or 2 more HVAC techs, their business would be in serious jeopardy",
    "media": [],
    "html": "\n<p>I recently returned from a statewide convention of air conditioning contractors. While I have known for several years that for every 4 HVAC techs leaving the industry only 1... YES, ONE!... is entering the industry, most HVAC contractors are just realizing it now.</p>\n\n\n<p>I spoke to more than one contractor that said if they lost 1 or 2 more HVAC techs, their business would be in serious jeopardy. It is our fault that we are in this situation and will take years if not a decade to turn it around. This is good news and bad news depending on what you do.</p>\n\n\n<p><strong>HVAC Contractors</strong>, if you can do the following <strong>you will own the industry in the future:</strong></p>\n\n\n<figure></figure>\n\n\n<ul><li><strong>STOP</strong> looking for HVAC techs with experience.. you can&#x27;t find them.</li><li><strong>LOOK </strong>for employees outside the industry who have the character you are looking for.</li><li><strong>TRAIN </strong>your new hires so they can be successful.</li><li><strong>CHANGE</strong> the perceptions of the HVAC trade. Make it technical, challenging, and a good fit for a smart young problem solver.</li><li><strong>STOP </strong>working your HVAC techs to death! Who wants a crappy job like that anyway?!?</li><li><strong>START </strong>a career path for your young helper and installers, pay them what they are worth!</li><li><strong>CONSTANTLY</strong> recruit... hold a job fair.</li></ul>\n\n\n<p>If you do not change the way you are doing business soon, you will no longer be in business in the future.</p>\n\n\n<p><strong>If you are not a contractor and have character and desire a lifelong career field were you can earn $30 - $35 an hour without a college degree, please let me know. I have a group of <a href=\"/\">contractors </a>looking for YOU!</strong></p>\n",
    "missingMedia": [],
    "gsc": {
      "clicks": 0,
      "impressions": 1
    },
    "indexable": true
  },
  {
    "title": "3 Phase Voltage Unbalance",
    "path": "/3-phase-voltage-unbalance/",
    "date": "2016-07-26",
    "author": "rwalk",
    "category": "HVAC Training Articles",
    "description": "3 Phase Voltage Unbalance, Part of our online HVAC training program. Commercial Refrigeration for HVAC Technicians. 904-671-4177",
    "media": [],
    "html": "<p><a href=\"https://www.youtube.com/embed/yVUxkVRoZUA?rel=0&amp;controls=0\" rel=\"noopener noreferrer\">Watch the archived video on YouTube</a></p>",
    "missingMedia": [],
    "gsc": {
      "clicks": 0,
      "impressions": 0
    },
    "indexable": false
  },
  {
    "title": "Air Conditioning Training - Subcooling",
    "path": "/air-conditioning-training-subcooling/",
    "date": "2013-02-01",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "Air Conditioning Training - Subcooling: In the cooling process at saturation temperature, refrigerants can be a mix of both liquid and vapor.",
    "media": [],
    "html": "<p><span><span><b>The Subcooling Process</b></span></span></p>\nAt saturation temperature, refrigerants can be a mix of both liquid and vapor. To ensure the proper operation of the metering device and indoor coil it is essential that enough heat is removed from the refrigerant so that it is 100% liquid. To do this the system is designed with additional coil circuitry to reject additional heat so that the refrigerant is well below the saturation temperature. If the saturation temperature is 126F, a properly charged system will cool the liquid approximately 16 more degrees below the saturation temperature. This subcooling occurs in the condensing coil after all of the hot gas has been condensed into a liquid. <b>The process of removing heat from the refrigerant so that its’ temperature is below the saturation temperature is called Subcooling.</b>\n<p>\n<b>Steps to Measuring Subcooling</b></p>\n<ol>\n<li>\n<p><span><span>Attach your high side (liquid side) refrigerant gage on the liquid line service port at the condenser coil. You can identify the liquid line because it is the smaller of the two refrigerant lines.</span></span></p>\n</li>\n<li>\n<p><span><span>Place a clamp on digital temperature probe near the outlet of the condenser coil. Somewhere near the service port.</span></span></p>\n</li>\n<li>\n<p><span><span>Read and record the pressure and corresponding temperature from your high side gage. In this example, 450 PSIG for R-410A and 281.7 PSIG for R-22, both of these temperatures correspond to 126F.</span></span></p>\n</li>\n<li>\n<p><span><span>Read and record the temperature from you digital temperature probe. In this example, 110F.</span></span></p>\n</li>\n<li>\n<p><span><span>Subtracting the digital temperature from the temperature record from your gauges shows that the refrigerant leaving the coil is 16F cooler than the saturation temperature.</span></span></p>\n</li>\n</ol>\n<p><span><span>126F – 110F = 16F. This example shows 16 degrees of subcooling.</span></span></p>\n<p>by Ron Walker</p>",
    "missingMedia": [],
    "gsc": {
      "clicks": 0,
      "impressions": 0
    },
    "indexable": true
  },
  {
    "title": "Another HVAC Training Service Call",
    "path": "/another-hvac-training-service-call/",
    "date": "2014-06-21",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "Online HVAC Training at its best. You can keep your job and learn to become an HVAC Technican. Another HVAC Training Service Call....",
    "media": [
      "/wp-content/uploads/2014/06/Humidor-1-300x224.jpg",
      "/wp-content/uploads/2014/06/Humidor-2-300x224.jpg",
      "/wp-content/uploads/2014/06/Humidor-2.jpg",
      "/wp-content/uploads/2014/06/Humidor-3-300x224.jpg",
      "/wp-content/uploads/2014/06/Humidor-3.jpg",
      "/wp-content/uploads/2014/06/Humidor-4-300x224.jpg",
      "/wp-content/uploads/2014/06/Humidor-4.jpg",
      "/wp-content/uploads/2014/06/Humidor-5-300x224.jpg",
      "/wp-content/uploads/2014/06/Humidor-6-300x224-1.jpg",
      "/wp-content/uploads/2014/06/Humidor-7-300x224.jpg"
    ],
    "html": "This is a Module 3 - Refrigerants and Refrigeration lesson.<br><br>Your third call of the day is at the Humidor. Your dispatch information informs you that the Humidor is under contract for sale and the buyer would like the HVAC system checked out. You are to meet him there and make no mention that the Humidor is for sale.<br><br><a href=\"/wp-content/uploads/2014/06/Humidor-1-300x224.jpg\"><img src=\"/wp-content/uploads/2014/06/Humidor-1-300x224.jpg\" alt=\"Humidor-1-300x224\" loading=\"lazy\"></a><br><br>When you arrive, you meet the buyer. He has no idea about the HVAC system, including where it is, repair history, or if it has ever been serviced. Remembering that a great HVAC tech needs to be a great investigator, you ask the buyer if it is okay to investigate the situation to get a feel for the layout of the system. He gives you permission and this is what you find.<br><br>The Humidor is an upscale cigar shop/cigar bar in a complex with many other businesses and restaurants.  As you begin to investigate you find that there is a Smoke Eater system in the ceiling.<br><br>Several feet away you notice  what looks like a return air grille in the ceiling, and at the end of the hallway another apparent return air grille. The thermostat is in the hallway.<br><br><a href=\"/wp-content/uploads/2014/06/Humidor-2-300x224.jpg\"><img src=\"/wp-content/uploads/2014/06/Humidor-2-300x224.jpg\" alt=\"Humidor-2-300x224\" loading=\"lazy\"></a><br><br>You look out back and see that there are dozens of condensing units outside, none of them labeled and most of them are running. You think, &quot;This is going to be interesting&quot;. Saving this puzzle for later, you go back inside.<br><br>You spot an access panel in the ceiling near one apparent return air and a bigger access panel on the wall in the hallway near the other apparent return air.<br><br><a href=\"/wp-content/uploads/2014/06/Humidor-3-300x224.jpg\"><img src=\"/wp-content/uploads/2014/06/Humidor-3-300x224.jpg\" alt=\"Humidor-3-300x224\" loading=\"lazy\"></a><br><br>You decide to start here. Removing the wall access panel, you spot the air handler mounted horizontally above the restrooms and verify where the return air grille is.<br><br><a href=\"/wp-content/uploads/2014/06/Humidor-4-300x224.jpg\"><img src=\"/wp-content/uploads/2014/06/Humidor-4-300x224.jpg\" alt=\"Humidor-4-300x224\" loading=\"lazy\"></a><br><br>Moving on to the other access panel in the ceiling you remove it and find a small exhaust fan with a flex duct leading towards the back. Hmmm... looks like an exhaust fan to remove the smoke from the building.<br><br><a href=\"/wp-content/uploads/2014/06/Humidor-5-300x224.jpg\"><img src=\"/wp-content/uploads/2014/06/Humidor-5-300x224.jpg\" alt=\"Humidor-5-300x224\" loading=\"lazy\"></a><br><br>Now that you have thoroughly investigated, you inform the potential buyer about the Smoke Eater and exhaust fan. He wants you to check them out too.<br><br>Turning on the Smoke Eater you can hear the fan running. Putting your hand up to the return and supply air there is barely any air flow. You open the system and find the carbon filters completely plugged with smoke residue. Removing the filters the air flow increases to normal levels. You write in your notebook, &quot;Smoke Eater filters have not been changed in years (apparently), filters completely plugged and should be replaced.&quot;<br><br>You find the switch to the exhaust fan and find a faded note taped to it that says, &quot;Exhaust fan broken DO NOT USE.&quot; At this point you decide to check out the HVAC system.<br><br>But... which one is the condensing unit??? This isn&#x27;t going to be fun.<br><br><a href=\"/wp-content/uploads/2014/06/Humidor-6-300x224-1.jpg\"><img src=\"/wp-content/uploads/2014/06/Humidor-6-300x224-1.jpg\" alt=\"Humidor-6-300x224 (1)\" loading=\"lazy\"></a><br><br>As you&#x27;re scratching your head, you spot the entry point of the linesets (refrigeration piping) low in the wall. It comes out of the ground, immediately turns a 90 and enters the wall of the building. You touch the lineset and find that the suction line is cold and the discharge line is hot.<br><br><a href=\"/wp-content/uploads/2014/06/Humidor-7-300x224.jpg\"><img src=\"/wp-content/uploads/2014/06/Humidor-7-300x224.jpg\" alt=\"Humidor-7-300x224\" loading=\"lazy\"></a><br><br>One-by-one, you remove the power from each condensing unit and run back to check the suction and discharge lines. You know that when you hit the right unit  you will know by the temperature of the refrigeration lines, they will no longer be cool and hot. After several attempts you find the correct unit. Grabbing your Sharpie, you label the condensing unit for future reference.<br><br>Now it is time to check the HVAC system. You remove the cover and hook up you manifold gauges.<br><br><a href=\"/wp-content/uploads/2014/06/Humidor-2.jpg\"><img src=\"/wp-content/uploads/2014/06/Humidor-2.jpg\" alt=\"Humidor 2\" loading=\"lazy\"></a>\n<a href=\"/wp-content/uploads/2014/06/Humidor-3.jpg\"><img src=\"/wp-content/uploads/2014/06/Humidor-3.jpg\" alt=\"Humidor 3\" loading=\"lazy\"></a><br><br>You know the system has been running for at least 15 minutes so you record your pressures and temperatures.<br><br>You also spot this (condensing coil):<br><br><a href=\"/wp-content/uploads/2014/06/Humidor-4.jpg\"><img src=\"/wp-content/uploads/2014/06/Humidor-4.jpg\" alt=\"Humidor 4\" loading=\"lazy\"></a><br><br>Based on what you have found what is your diagnosis?<br><br>Why?<br><br>What will you tell the buyer?",
    "missingMedia": [],
    "gsc": {
      "clicks": 0,
      "impressions": 0
    },
    "indexable": true
  },
  {
    "title": "Attn: Contractors - I Need Your Help",
    "path": "/attn-contractors-need-help/",
    "date": "2015-01-27",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "As you may or may not know, I provide online HVAC training for those who would like to learn HVAC but cannot afford to quit their jobs.",
    "media": [
      "/wp-content/uploads/2015/01/Michael.png"
    ],
    "html": "<a href=\"/wp-content/uploads/2015/01/Michael.png\"><img src=\"/wp-content/uploads/2015/01/Michael.png\" alt=\"Michael\" loading=\"lazy\"></a>Good Morning to all of my LinkedIn Connections!<br><br>From time to time, a prospective HVAC tech reaches out to me for my opinion and maybe, you can help me help Michael. Here is his question:\n<blockquote><em>Hi! I&#x27;m interested in getting in getting certified as an HVAC technician, and I was wondering if you&#x27;d be able to give me any advice on which vocational school I should go to (how much worthwhile experience they would offer, hiring prospects, etc.). I&#x27;m worried that I might get certified at one place, but then every business prefers some other trade school. This whole thing is daunting to me. Thanks for any help.</em></blockquote>\nMy response was, &quot;I always hire for character, train for skill.&quot; <strong>Can you help me help Michael?</strong><br><br>I will forward all of your responses to him.<br><br>As you may or may not know, I provide online HVAC training for those who would like to learn HVAC but cannot afford to quit their jobs to attend school. I also provide NATE prep, Commercial Refrigeration for HVAC Techs, and Electrical for HVACR courses... <strong>a shameless plug, I know</strong>.",
    "missingMedia": [],
    "gsc": {
      "clicks": 0,
      "impressions": 0
    },
    "indexable": false
  },
  {
    "title": "Awesome Day of HVAC Training",
    "path": "/awesome-day-hvac-training/",
    "date": "2016-07-20",
    "author": "rwalk",
    "category": "HVAC Certification Course",
    "description": "We take your HVAC training quite seriously. If you master the complex challenges of air conditioning repair, it will help you",
    "media": [],
    "html": "HVAC Training Online and <a href=\"/\">Onsite</a>:<br><br>For more information please call - (904) 671-7144<br><br>We take your HVAC training quite seriously. If you master the complex challenges of air conditioning repair, it will help you become a Top Notch Tech and be among the top techs in the HVAC industry. Great success takes great knowledge, sacrifice, and focus. It also takes great training—Our Training.<br><br>https://youtu.be/zO1rlaYpHBM",
    "missingMedia": [],
    "gsc": {
      "clicks": 0,
      "impressions": 0
    },
    "indexable": false
  },
  {
    "title": "What Can I Earn as an HVAC Technician?",
    "path": "/can-earn-hvac-technician/",
    "date": "2014-06-21",
    "author": "rwalk",
    "category": "HVAC Training Articles",
    "description": "HVAC technicians earn a great living. Skilled HVAC Techs can earn over $50K a year. We can help you with our HVAC Classes to learn HVAC...",
    "media": [
      "/wp-content/uploads/2013/09/Drawing-30.png"
    ],
    "html": "Are you looking for online HVAC Training? Need to work and learn HVAC? Want a job that pays you what you&#x27;re worth? You can do it!<br><br><strong>Most skilled HVAC technicians can earn over $45,000/yr</strong>.*<br><br>Trained HVAC technicians in are always in high demand. In fact, the <a href=\"http://www.bls.gov/ooh/installation-maintenance-and-repair/heating-air-conditioning-and-refrigeration-mechanics-and-installers.htm\" rel=\"noopener noreferrer\">Department of Labor</a> predicts a 34% (much faster than average) growth in the HVAC field. That means there are many HVAC jobs available - now and in the future. This means that if you are a skilled HVAC technician, you will never be without a job!<br><br>Choosing an HVAC training program that is practical, convenient, and affordable can be challenging, especially if you have a family to support and can&#x27;t leave your current job to train for an HVAC career.<br><br>You can learn HVAC on your schedule, at your own pace, and keep your current job. Our online HVAC course is available to you 24 hours a day.<br><br>Our HVAC training program offers:\n<ul>\n<li>Training based on years of HVAC knowledge and experience in the field</li>\n<li>Traditional learning - textbook and exams</li>\n<li><strong>Video lessons</strong> - to reinforce key concepts and teach the &quot;need to know&quot; skills</li>\n<li>Real life HVAC service call training - not offered by other HVAC programs</li>\n<li><strong>HVAC simulator</strong> -  test your knowledge and skills before you go to work.</li>\n<li><strong>Personal help</strong> when you need it! Just set up an appointment for consultation.</li>\n</ul>\n<a href=\"/pricing/\"><span class=\"archive-missing-image\">Original article image pending transfer</span></a>\n<h4> Call 904.742.9511 for more HVAC training information</h4>\nLicensing, certification, training or other requirements may be applicable in some states or localities. Please check with your state or local government or licensing board to find out whether any of these requirements are applicable in your state or locality.<br><br>Source: www.salary.com<br><br>By Ron Walker",
    "missingMedia": [
      "/wp-content/uploads/2013/09/Drawing-30.png"
    ],
    "gsc": {
      "clicks": 0,
      "impressions": 0
    },
    "indexable": true
  },
  {
    "title": "HVAC Classroom Tour",
    "path": "/classroom-tour/",
    "date": "2014-07-12",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "In our HVAC online classroom we provied access to your course is available 24 hours a day. Keep your current job and learn a new career at the same time",
    "media": [],
    "html": "<p>Check out our classroom tour here. You can learn to become an HVAC technician in less than one year.</p>\n<ul>\n<li>Begin at any time and study at your own pace.</li>\n<li>Keep your current job and learn a new career at the same time.</li>\n<li>Access to your course is available 24 hours a day.</li>\n<li>Supplementary videos will reinforce your reading assignments.</li>\n<li>HVAC simulations with over 100 different scenarios allow you to diagnose and <a href=\"/hvac-troubleshooting/\">troubleshoot air conditioning</a> and heating problems (watch the video in the sidebar).</li>\n<li>Your instructor is available when you need help.</li>\n</ul>\n<p><a href=\"https://www.youtube.com/embed/P1C8Y0bjHO4\" rel=\"noopener noreferrer\">Watch the archived video on YouTube</a></p>",
    "missingMedia": [],
    "gsc": {
      "clicks": 0,
      "impressions": 0
    },
    "indexable": true
  },
  {
    "title": "Coming Soon - HVACTraining.TV",
    "path": "/coming-soon-hvactraining-tv/",
    "date": "2017-05-02",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "Throughout the years I have received many requests for stand alone online HVAC training that HVAC contractors can use for group training.",
    "media": [],
    "html": "It has been months in development, but we are very close to launching <strong>HVACTraining.TV</strong>. Throughout the years I have received many requests for stand alone online HVAC training that HVAC contractors can use for group training.<br><br>While our online courses are designed to help standardize the training of your techs and provide a career path, it does not provide for group training, hence <strong>HVACTraining.TV. </strong>\n<h5><strong>Here&#x27;s how it helps you:</strong></h5>\n<p>Stand alone training topics delivered every 3 weeks.\nVideo format 15-20 minutes in length.\nSets the stage for your training meeting and discussion.\nYou do not need to come up with the topic or lead the training.\nYou have lifetime access so your new hires can watch and catch up.\n2 years of training topics (monthly).\nOne time investment.</p>\nIn addition, we also have a <strong>new <a href=\"/hvac-training-course-cirriculum/\">HVAC Career Training program</a></strong>, designed to standardize your training company wide and to &quot;grow your own&quot; technician. It is an in house apprenticeship program. (More to follow).<br><br>The <strong>videos are a combination of some of the best</strong> from our online HVAC Training and new, never seen before, videos. The online HVAC Training topics include - TXVs, the refrigeration cycle, ignition control modules, thermistors, symptoms of overcharged and undercharged systems, and much more.<br><br>Because HVAC training is ongoing, new video topics are in the queue and ready for production. This is an <strong>ongoing and ever growing library</strong> of online HVAC training topics.<br><br>Please feel free to call or message me if you have any questions, you can check it out here: <strong>HVACTraining.TV. </strong>",
    "missingMedia": [],
    "gsc": {
      "clicks": 0,
      "impressions": 0
    },
    "indexable": false
  },
  {
    "title": "Commercial Refrigeration Classes",
    "path": "/commercial-refrigeration-classes/",
    "date": "2015-01-27",
    "author": "rwalk",
    "category": "HVAC Training Articles",
    "description": "We just wrapped up the first, of many, online video classes. We receive so many requests for DVDs and commercial refrigeration classes.",
    "media": [],
    "html": "We just wrapped up the first, of many, <a href=\"https://www.youtube.com/channel/UC3QY2CP1RnEUDeJ0qwXAQdg\" rel=\"noopener noreferrer\">online video</a> classes. We receive so many requests for DVDs we thought a video format was worth a shot. Hence, we are developing a new training site <a href=\"/hvac-training-academy/\">http://www.hvactraining.academy</a>. This training is for HVAC Techs who want to take their careers to the next level. Monthly classes for NATE, Schematic Reading, Refrigeration, and more.<br><br><p><a href=\"https://www.youtube.com/embed/dCrFnF1Q3Og\" rel=\"noopener noreferrer\">Watch the archived video on YouTube</a></p>",
    "missingMedia": [],
    "gsc": {
      "clicks": 0,
      "impressions": 0
    },
    "indexable": false
  },
  {
    "title": "Condenser Fan Retrofit - Rookie Mistake",
    "path": "/condenser-fan-retrofit-rookie-mistake/",
    "date": "2014-02-01",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "Did you learn this in your HVAC training for Condenser Fan? This is the kind of knowledge you don't find in a textbook. We provide in course",
    "media": [],
    "html": "<p>\n</p>\n<p>Chances are, very shortly after you get hired as an HVAC technician, you will run into this situation. You&#x27;ll arrive at the shop in the morning and someone will hand you a universal &#x27;Rescue&#x27; motor and an address. You&#x27;ll be instructed to, &quot;Go to Mrs. Jones&#x27; home and install this condenser fan motor. Mike (some other tech) diagnosed this last night and he&#x27;s already on a call this morning.&quot; You are a bit apprehensive because this is the first condenser fan motor you&#x27;ve installed, but after looking at the condenser fan motor and seeing just a few wires, it doesn&#x27;t seem too difficult. You hop in your service van and take off to the call.</p>\n<div>\n</div>\n<div><strong>Don&#x27;t Make This Rookie Mistake!</strong></div>\n<p><p><a href=\"https://www.youtube.com/embed/uXaGLTbNQ2Q?rel=0\" rel=\"noopener noreferrer\">Watch the archived video on YouTube</a></p></p>\n<p>Did you learn this in your <a href=\"/hvac-training-resource-guide/\">HVAC training</a>? This is the kind of knowledge you don&#x27;t find in a textbook.</p>\n<p>by Ron Walker</p>\n\n<p></p>\n",
    "missingMedia": [],
    "gsc": {
      "clicks": 0,
      "impressions": 0
    },
    "indexable": true
  },
  {
    "title": "Current Relays Commercial Refrigeration",
    "path": "/current-relays-commercial-refrigeration/",
    "date": "2016-07-29",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "Our Online HVAC Training commercial refrigeration class teaches HVAC Techs the basics of commercial refrigeration. Call 904-671-7144",
    "media": [],
    "html": "On start-up, the amp draw of the compressor is near LRA before the rotor starts to turn. The high current in the power leg going from M, through R, to the run winding, energizes the relay coil between terminals L and M. The coil pulls in the normally open (NO) contacts L and S. Line voltage is sent through the closed contacts to the start winding (S), which starts the rotor turning. The compressor begins to run.<br><br>When the motor is up to speed, the amperage in the power leg to R starts to fall. The decrease in current in the relay coil between L and M reopens the circuit to the start winding (L to S). The motor continues operating on only its run winding at its RLA.<br><br>Learn more about Commercial Refrigeration by enrolling in our <a href=\"/commrecial-refrigeration-hvac-technicians/\">Commercial Refrigeration for HVAC Techs Course.</a>",
    "missingMedia": [],
    "gsc": {
      "clicks": 0,
      "impressions": 0
    },
    "indexable": true
  },
  {
    "title": "How We're Different",
    "path": "/different/",
    "date": "2014-06-21",
    "author": "rwalk",
    "category": "HVAC Training Articles",
    "description": "In our HVAC Technician Course, you will have reading assignments, written assignments, videos, supplementary information not included in your textbook",
    "media": [],
    "html": "By Ron Walker<br><br>I have worked in the HVAC industry for over twenty years while living in Washington, Montana, and now Florida. In my experience, most HVAC technicians are poorly trained and are making the same mistakes over and over again out in the field. It&#x27;s not totally their fault, it&#x27;s the training they have received.<br><br>Here&#x27;s a typical scenario that occurs - After graduating from a 2 year HVAC course, you apply for a job, and get hired on as an HVAC Technician. If you&#x27;re lucky, you get a week or two to &quot;ride along&quot; with the lead technician. During this &quot;orientation,&quot; you usually end up observing the tech&#x27;s work, filling out necessary paperwork and carrying tools. Your hands-on training time was really just about learning the ropes and filling out paperwork. When it&#x27;s time for you to be on your own, you may get reprimanded because you &quot;can&#x27;t fix much of anything.&quot; Even though you attended a two-year program, you have forgotten much of what you learned and need to brush up on the &quot;need to know&quot; information. (Unfortunately, many techs do not want to share what they know for fear of being surpassed.)<br><br>Another scenario quite possible is that you start out new in the filed as a &quot;helper&quot; with no previous training. After several months, you work  your way up to a &quot;technician&quot; position - your training has come from your fellow technicians who may have been fabulous or may have had some bad habits and incorrect information. This is all you know, so you continue to repeat their bad habits.<br><br>Unfortunately, I saw both of these situations occur on a regular basis. Sometimes you are lucky, like I was, and you have a great technician teach you the right way, but it doesn&#x27;t happen often.If you didn&#x27;t learn the science and theory of HVAC and have a good understanding of it when you did your training, you will be at a great disadvantage when you get out in the field. That foundation of knowledge can make or break you as a technician.<br><br>As a service manager, I spent years training my techs to be better so they would really understand the important concepts of refrigeration, troubleshooting, and electrical. As they progressed, they became better technicians and better people. It was very rewarding to all of us. Along the way, I developed and collected training materials that, if you stacked them up, are about 4 feet high and span many bookshelves!<br><br>I developed this training program in order to share my knowledge and help you learn HVAC the right way and from the start!<br><br>In our HVAC Technician <a href=\"/hvac-boot-camp/\">Course</a>, you will have reading assignments, written assignments, videos, supplementary information not included in your textbook, and HVAC simulated exercises to help you learn. When I say &quot;learn&quot;, I mean really understand the science and theory of our trade. If you work hard and really apply yourself, with some added experience, you will be able to fix any HVAC system.<br><br>My goal is to improve the HVAC industry by teaching men and women like you how to become the absolute best technicians you can be.  I love to teach and help others. I will teach you what you need to know to be a great service tech and help you when you need help. All you have to do is ask. This is truly what I love to do!<br><br>Ron Walker - Course Developer",
    "missingMedia": [],
    "gsc": {
      "clicks": 0,
      "impressions": 0
    },
    "indexable": true
  },
  {
    "title": "Don't Forget Our Google Hangout Tonight - 8:00 PM EST",
    "path": "/dont-forget-our-google-hangout-tonight-800-pm-est/",
    "date": "2015-04-01",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "Our simplified approach to learning HVAC is very non-traditional. When you learn the Basics of HVAC, you will have the necessary skills to pursue you HVAC career.",
    "media": [],
    "html": "<h2>Just Click HERE Around <span><span>7:55 PM</span></span> - We&#x27;ll Start Right At <span><span>8:00</span></span></h2>\nI&#x27;m excited to share some new and exciting things that we have going on this year. I don&#x27;t want to spoil the surprise, but <strong>I am going to try something I have never done before</strong> on our Hangouts.<br><br>I also have an exciting announcement to make.<br><br>So come join me and<strong> see if I mess up the new thing I am going </strong>to try... it&#x27;ll be fun if nothing else!<br><br>Hey, if we&#x27;re not connected on YouTube yet, c&#x27;mon over!<br><br>See you there! Ron",
    "missingMedia": [],
    "gsc": {
      "clicks": 0,
      "impressions": 0
    },
    "indexable": false
  },
  {
    "title": "Ductwork the Forgotten Component - Part 2",
    "path": "/ductwork-forgotten-component-part-2/",
    "date": "2016-01-15",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "HVAC Ductwork System: Here's a trick you can pull out of your tool bag before you leave the problem unsolved. Here's a trick for you",
    "media": [],
    "html": "<span>Have you ever been on a service call and everything seems to check out perfectly? The system charge is good, the filter is clean, the condenser and evaporator coils are clean, the blower speed is set properly, yet there is still a comfort problem in the home.</span>\n<span>Here&#x27;s a trick you can pull out of your tool bag before you leave the problem unsolved.</span>\n<b><i>Tools</i></b>\n<span>All you need is a digital pocket thermometer, a pen, and a notepad. If you have a high-speed infrared or thermocouple device, even better.</span>\n<b><i>Time to Get Busy</i></b>\n<span>We normally measure the delta T, or the change in air temperature across the cooling coil, as part of the diagnostic process. This measurement is common and one of the first measurements we perform during our diagnostics. The temperature drop is affected most by the operation of the refrigeration cycle, airflow, and humidity. While important, the delta T, only helps identify issues with the mechanical system. </span>\n<span>As a reference, the delta T over a cooling coil, in places with high humidity ranges from 16F to 19F. In less humid climates, like the southwest U.S., the temperature drop is around 19F to 22F.</span>\n<span>If you only perform these temperature measurements on equipment that is working properly, you will never identify issues that affect the total system performance.</span>\n<span>So, what to do if the equipment is operating properly?</span>\n<b><i>The Total System</i></b>\n<span>HVAC Ductwork System, never assume that it is working properly. In fact, ductwork is often overlooked when diagnosing system problems. Remember, ductwork loss or gain should not exceed 3F.</span>\n<span>Now here is the part that will separate you from the average <a href=\"/hvac-boot-camp/\">technician</a>.</span>\n<em><b>Start with the supply ducts</b><span>.</span></em>\n<ol>\n<li><span>Measure and record the outlet temperature of the air handler at the supply plenum.</span></li>\n<li><span>Measure the temperature of the air leaving the supply duct furthest from the air handler along with several others.</span></li>\n<li><span>Calculate and record the average supply air temperature.</span></li>\n<li><span>Subtract and record the average supply duct temperature from the discharge temperature at the supply plenum.</span></li>\n</ol>\n<span>*** Let the system run for 15 minutes prior to performing measurements</span>\n<b><i>Example</i></b><i><span>:</span></i>\n<span>It is the middle of July in south Florida, 98F.. typical. You stick your head into the attic and it is at least 140F and you see a long run of supply duct (flex), condition unknown.</span>\n<span>You measure:</span>\n<ul>\n<li><span>The delta T across the coil - 19F</span></li>\n<li><span>The outlet air temperature at the supply plenum - 60F</span></li>\n<li><span>The average outlet temperature is - 68F</span></li>\n</ul>\n<span>You have now discovered that there is a supply duct temperature loss of 8F… not good. Now let’s see what our <strong>complete system capacity</strong> is:</span>\n<ul>\n<li><span>Delta T across the coil - 19F</span></li>\n<li><span>Supply air temp loss: 8F</span></li>\n</ul>\n<span>Divide the supply air temperature loss (8F) by the delta T (19F).</span>\n<span>8F / 19F = 42%</span>\n<span>This is a 42% loss in the entire system capacity!</span>\n<span>To put this in perspective. If the system you’re checking has a capacity of 36,000 btu and is operating properly. The ductwork alone reduces the capacity down to 20,880 btu. </span>\n<b>Finish with the return air duct </b>\n<span>Perform the same measurements, this time on the return ducts. The calculations are not as important here. What you’ll see is an even greater loss of capacity because the return ducts suck hot air into them from the sweltering attic. Remember 3F is your benchmark for ductwork loss.</span>\n<span>The supply and return air duct losses are big and have a huge impact on overall HVAC ductwork System performance. These simple and often overlooked components of those hard to diagnose comfort calls.</span>",
    "missingMedia": [],
    "gsc": {
      "clicks": 0,
      "impressions": 0
    },
    "indexable": true
  },
  {
    "title": "Free HVAC Training - Testing a Dual Capacitor",
    "path": "/free-hvac-training-testing-a-dual-capacitor/",
    "date": "2013-04-04",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "This video shows you how to check out a dual capacitor. This is a task you will perform everyday as an HVAC Technician. We offer Free HVAC Training.",
    "media": [],
    "html": "by Ron Walker<br><br>This video shows you how to check out a dual capacitor using a Fieldpiece multimeter.<br><br>",
    "missingMedia": [],
    "gsc": {
      "clicks": 0,
      "impressions": 0
    },
    "indexable": false
  },
  {
    "title": "Free HVAC Training - The Refrigeration Cycle Part 1",
    "path": "/free-hvac-training-the-refrigeration-cycle-part-1/",
    "date": "2013-01-31",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "A discussion of the cycle of the refrigerant inside the system could easily take weeks or even months for you to have a comprehensive understanding of it",
    "media": [],
    "html": "A discussion of the cycle of the refrigerant inside the system could easily take weeks or even months for you to have a comprehensive understanding of it.\nBUT! Don&#x27;t panic. We are going to take a very brief look at it and hope it is enough for you to control the refrigerant charging (placing of refrigerant into the system) and possibly even diagnosis of problems. I will attempt to make it easy for you. Remember that we are not wanting to be technically correct or make you an expert at this point.<br><br><strong>Everything contains HEAT:</strong><br><br>You must understand that we are dealing with heat, the heat that is contained in everything--air, water, Freon®*(refrigerant), concrete, etc. It is stated in technical circles as fact that ice is not cold but rather it contains less heat than our body does, so we call it cold. Technical thought states that it is holding less heat than our body is holding. So if you can see heat in things in this way you can better understand a measurable difference they have. There may be 68°F. difference between the heat of our body temperature (98.6°F) and the amount of ice (32°F).\nIf you place some small piece of frozen &quot;thingy&quot; that is 200°F below zero in a vat of ice, then the ice is HOT to the &quot;thingy&quot; and it will quickly absorb some of the heat from the ice and it will &quot;thaw&quot;. I hope you understand the importance of all this as we later explore the amount of heat in a refrigerant even though it is at a\ntemperature of 45°F. It couldn&#x27;t absorb much heat from 65°F air passing over it, but it could absorb a lot more if the air blown over it is 90°F.\n<strong>Refrigerant TEMPERATURE and PRESSURE vary directly:</strong><br><br>This means that if you keep a can of refrigerant-22 sealed and the temperature of the air around it is 95°F., then the pressure inside is going to be 184 pounds. At 40°F it is only 69 pounds. As you warm it, the pressure increases and as you cool it the pressure decreases (if it remains sealed in a container). Also, if you pump it up in pressure then the temperature of the refrigerant will also increase. Look at the charts showing this pressure/temperature relationship.<br><br>by Ron Walker",
    "missingMedia": [],
    "gsc": {
      "clicks": 0,
      "impressions": 0
    },
    "indexable": true
  },
  {
    "title": "Free HVAC Training - The Refrigeration Cycle Part 2",
    "path": "/free-hvac-training-the-refrigeration-cycle-part-2/",
    "date": "2013-01-31",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "Online HVAC learning resource. HVAC information, you can even get certified at your own pace and on your schedule. HVAC Technicians are in high demand.",
    "media": [],
    "html": "<strong>Refrigerant looks like WATER:</strong><br><br>If you look through a &quot;sight-glass&quot; into a container of refrigerant, you will see a liquid or a liquid and some vapor that looks just like water--clear and fluid. Very different from water, though, if you open the container, the refrigerant will zip off into space as a vapor. It does this for two reasons:\n1. It is under pressure.\n2. It boils at any temperature above MINUS 38°F. unless it is kept in a sealed container, thus, it boils instantly and vaporizes as soon as it is not under\npressure.<br><br><strong>Reducing the pressure of refrigerant will cause it to absorb a lot of heat:</strong><br><br>If you were to deliberately spill some refrigerant on the floor, it would immediately vaporize, but in doing so it would absorb a lot of heat from that spot in the floor and the surrounding air. The floor would become cold.<br><br>If you flow refrigerant through a small tube and then through an orifice into another tube, but much larger, then the refrigerant would vaporize (boil) and absorb a lot of heat (the tube would feel cold). Did you ever place your thumb over a water hose and try to seal off the end from the flowing water and you got a fine mist that sprayed into the air? Remember how cold it felt and how little of it hit the ground. It vaporized and as it did, it absorbed heat from the surrounding air. This is what refrigerants do inside the tubing of the evaporator coils as air blows over it.<br><br><strong>If you pump-up refrigerant to a higher pressure, it gets HOT:</strong><br><br>If pressure increases, temperature increases. If your compressor raises the pressure of the refrigerant to 275 pounds inside the condenser coils, the tubing will get HOT because the temperature of the refrigerant rises with pressure. The compressor as well adds a lot of heat because it uses a motor and mechanical pressure to make the refrigerant pressurize. But we have to pressurize it to get to flow through the tubing at a great pressure so we can orifice it and reduce the pressure in the evaporator to get the &quot;cooling effect&quot;. Then it absorbs a lot of heat from inside the room and the compressor &quot;sucks&quot; it back to start the cycle again.<br><br>by Ron Walker",
    "missingMedia": [],
    "gsc": {
      "clicks": 0,
      "impressions": 0
    },
    "indexable": true
  },
  {
    "title": "Free HVAC Training - The Refrigeration Cycle Part 3",
    "path": "/free-hvac-training-the-refrigeration-cycle-part-3/",
    "date": "2013-01-31",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "Get your HVAC Certification Online! We offer a fFREE EPA refrigerant practice test and overview. This is essential to becoming a Certified HVAC Technician.",
    "media": [],
    "html": "by Ron Walker<br><br><strong>As refrigerant absorbs heat it increases in pressure inside the EVAPORATOR:</strong><br><br>The high pressure refrigerant goes through the orifice(flow control device), vaporizes and rises is pressure again. The system is designed to keep that pressure just right, though, so that the temperature of the vaporizing (boiling) refrigerant will remain above 32°F and somewhere below 55°F. That is &quot;cold&quot; enough to absorb a lot of heat from an 80°F room air flowing over the evaporator. If it were below 32°F, then any moisture that it causes to condense on the tubing would freeze on the tube and that would be bad. A lot of it would even restrict the air flow through the evaporator and actually insulate the tubing so that it slowed the boiling of the refrigerant on the inside of the tube. So the equipment manufacturer designs it to be above 32°F and blows just enough air over it, with just enough cooling coil surface, with just the right size of flow restrictor (orifice) to drop the temperature of the air going past it about 20°F. If an 80°F room air passes through the evaporator, then it comes out the supply grills at about 60°F.<br><br>It is designed so well that a lot of &quot;cooling effect&quot; is still left in the refrigerant as it returns back into the compressor and this cools off the hot motor windings and\nmechanical parts just before it gets compressed again to start the new cycle though the system. But, it is designed so well that no liquid is left to dump into the\ncompressor, because liquid will not compress and it would break the valves inside the compressor. You see, now, that the pieces all have to fit together just like the manufacturer planned it.<br><br>Too much refrigerant or too little would prevent that &quot;just right combination&quot; from happening. Thus, the refrigerant &quot;charge&quot; must be right, the parts must be working and they must be kept clean to do the job.",
    "missingMedia": [],
    "gsc": {
      "clicks": 0,
      "impressions": 0
    },
    "indexable": true
  },
  {
    "title": "Free HVAC Training - The Refrigeration Cycle Part 4",
    "path": "/free-hvac-training-the-refrigeration-cycle-part-4/",
    "date": "2013-01-31",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "Are you looking for a career change? Do you have what it takes to be an HVAC Technician? Do you want an online HVAC Certification Course designed for you?",
    "media": [],
    "html": "by Ron Walker<br><br>A good thermometer is essential. You will use it every day. You must have one that can be clamped securely to the refrigeration piping.\nThe first thing to use it for is checking the temperature of the air going into the indoor blower. Then check the air just inside the nearest supply air opening. The air coming out of the supply duct will be approximately 20°F. below the returning air to the equipment. If your cooling coil or filter or blower wheel are really dirty, then the difference in temperature will probably be higher. This means you may have good amount of cooling, but not enough air to get it from the cooling coil into the rooms. You may also be close to having icing of the cooling coil (evaporator) and the electric bill will be higher. Check these thing to make sure they are clean.<br><br>Read the section on filters if you have not done so, for this will be the cause of this dirty condition. If these things are dirty, they will have to be cleaned before you can do very many other things for the diagnosis of problems.\nIf the evaporator coils are dirty, don&#x27;t just brush them off and think you&#x27;ve gotten them clean. It&#x27;s the stuff trapped inside the fins within the layers that will be a\nproblem. You will have to have a service technician remove the coils, clean them and reinstall them for you. This is an expensive repair, but it will\nhave to be done, and is well worth it to you in the long run. After cleaning, use the good filter, it should be changed often.<br><br>If you checked the temperature of the air into and out of the indoor unit and the differential is low, say 12°F versus the optimal 20, then you may have a cooling\ngeneration problem. The first thing to check now is the cleanliness of the outside units coils.<br><br>You won&#x27;t be able, most likely, to tell if the coils of the condenser are dirty just by looking. You will have to use a hose and spray into the fins of the coil and\nwatch the other side to see what comes out. You may very well see a bunch of stuff you didn&#x27;t expect to see. If there is the slightest amount of clogging of the coil, then continue on to give it a really good bath. Chemical cleaners may be required.<br><br>You may have strong water pressure and you will have to avoid hitting the fins at an angle to prevent them from being damaged by the water. Spray vigorously, though, and give it a good cleaning. Don&#x27;t just stand back and sprinkle it a bit and think it is clean--it won&#x27;t be. Look over into the unit and watch the mud come out. Make sure the leaves inside the condenser haven&#x27;t accumulated to the point of restricting the\nflow through the coils, too.<br><br>Turn it back on to check the temperatures again. Let it run for at least 10 minutes or more before you check these temperatures. If you got a lot of matter out of the coils, it will do wonders for the operation of the system. Recheck things now.",
    "missingMedia": [],
    "gsc": {
      "clicks": 0,
      "impressions": 0
    },
    "indexable": true
  },
  {
    "title": "Full HVAC Training Course",
    "path": "/full-hvac-training-course/",
    "date": "2013-07-12",
    "author": "rwalk",
    "category": "Our Courses",
    "description": "HVAC Training Course: The focus of this course is on the two most important skills for technicians: refrigeration and electrical theory.",
    "media": [
      "/wp-content/uploads/2013/01/twoboxes-with-shadow.png"
    ],
    "html": "<span>Your first step to becoming a &quot;Super Technician&quot; in the HVAC career field is to understand the basics of HVAC and learning the skills necessary to enter the HVAC career field.</span><br><br>This e-course is more than just a basic introduction to HVAC provided by most other HVAC training and blows away the common misconception that HVAC<span class=\"archive-missing-image\">Original article image pending transfer</span> cannot be learned on line.<br><br>The focus of this course is on the two most important skills for successful technicians: refrigeration and electrical theory. Mastery of these two concepts is the difference between an okay HVAC technician and a superstar HVAC technician. Your instructor is available via email for 12 months after you course completion to help make the transition from HVAC student to HVAC technician.<br><br><strong><span>Who Should Attend</span></strong><br><br>For individuals who are new or fairly new to HVAC or who want to fine tune their skills and understanding of HVAC.<br><br>\n<h4>Course Design</h4>\n<strong>Duration:</strong> 52 Weeks.\n<strong>Workload: </strong>1 hour per day, 5 out of 7 days per week, for participation and study time. That&#x27;s 260 hours of facilitated learning across 52 weeks.\n<strong>Teaching Format:</strong> Instructor led e-learning.\n<strong>Classroom Format:</strong> Online and Asynchronous (Participants &quot;attend class&quot; from their own desktop or laptop computer)\n<strong>Content and Learning Community:</strong> Includes the college level textbook (purchased seperately) and lifetime access to our New HVAC community  where individuals using our content may share ideas and have access to the latest HVAC information.\n<a href=\"/hvac-boot-camp/\"><strong>Course Curriculum</strong></a>\n<h4><strong><span>Instructor</span></strong></h4>\nThis e-course is  led by HvacTrainingSolutions founder Ron Walker, who has been working and teaching in the HVAC field for many years. His friendly communication style makes it easy for participants to master the sometimes challenging HVAC concepts. His skillful use of real life experiences  with industry resources, and good online facilitation provides a model for every instructor. He is available throughout the course for one-on-one tutoring sessions.<br><br><strong><span>Topics</span></strong>\n<ul>\n<li><strong>Module 01</strong> - Temperature and Theory of Heat</li>\n<li><strong>Module 02</strong> - Matter and Energy</li>\n<li><strong>Module 03</strong> - Refrigeration and Refrigerants</li>\n<li><strong>Module 04</strong> - General Safety Practices</li>\n<li><strong>Module 05</strong> - Tubing and Piping</li>\n<li><strong>Module 06</strong> - System Evacuation</li>\n<li><strong>Module 07</strong> - System Charging</li>\n<li><strong>Module 08</strong> - Basic Electricity and Magnetism</li>\n<li><strong>Module 09</strong> - Introduction to Automatic Controls</li>\n<li><strong>Module 10</strong> - Automatic Control Components and Applications</li>\n<li><strong>Module 11</strong> - Troubleshooting Basic Controls</li>\n<li><strong>Module 12</strong> - Types of Electric Motors</li>\n<li><strong>Module 13</strong> - Application of Motors and Motor Controls</li>\n<li><strong>Module 14</strong> - Troubleshooting Electric Motors</li>\n<li><strong>Module 15</strong> - Controls</li>\n<li><strong>Module 16</strong> - Typical Operating Conditions</li>\n<li><strong>Module 17</strong> - Troubleshooting None</li>\n<li><strong>Module 18</strong> - Maintenance</li>\n<li><strong>Module 19</strong> - Air Conditioning Diagnostics - Resources</li>\n</ul>\n<strong>Required Reading</strong>\n<span><em><span>Refrigeration and Air Conditioning Technology 5th Edition.</span>\n</em></span>\n<i></i><strong>Prerequisites</strong>\n<ul>\n<li>Ability to work at a detailed level.<span class=\"archive-missing-image\">Original article image pending transfer</span></li>\n<li>Eagerness to think.</li>\n<li>Ability to keep going in the face of sometimes challenging and frustrating experiences.</li>\n<li>Basic computer literacy.</li>\n<li>Ability to stay self directed and complete assignments.</li>\n</ul>\n<h4>Technical Requirements</h4>\nInternet access and an Internet email address.\n<h4><span>Payment and Price</span></h4>\n<h5>Payment</h5>\nIs made via by PayPal  for a one-time fee or a monthly subscription fee. We accept all major credit cards, cashiers checks, or postal money orders. Payment must be received at least 24 hour in advance of  the course starting.\n<h5><strong><span>Total Cost: $1185.00 - ($395.00 enrollment fee and 10 equal payments of $79.00/month).</span></strong></h5>",
    "missingMedia": [
      "/wp-content/uploads/2013/01/twoboxes-with-shadow.png"
    ],
    "gsc": {
      "clicks": 0,
      "impressions": 0
    },
    "indexable": true
  },
  {
    "title": "Grow Your Own Tech",
    "path": "/grow-hvac-tech/",
    "date": "2014-05-23",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "If you look in your own backyard and take on a \"grow your own\" approach to building your team of HVAC techs, you might be surprised at what you find",
    "media": [
      "/wp-content/uploads/2013/06/4041.jpg"
    ],
    "html": "If you&#x27;re looking for a new HVAC technician, you certainly will want a high level of competency, skill, and experience. But what about charact<span class=\"archive-missing-image\">Original article image pending transfer</span>er, honesty, and moral courage? In this day and age, it is hard to find a skilled technician with work ethic, loyalty and integrity - they&#x27;re already working for someone else.<br><br>If you look in your own backyard and take on a &quot;grow your own&quot; approach to building your team of HVAC techs, you might be surprised at what you find.<br><br>I am sure many of you have (or have had) an enthusiastic young HVAC helper that you hired on a year or two ago and promised to train to be an HVAC tech. You know - he is young, married, and a baby on the way. He is always ready for work, willing to do anything, and eager to learn.<br><br>Unfortunately, time passes quickly and the tempo of the busy season gets in the way of ever taking the time to train your star helper.<br><br>If you are not careful, after a few years, he will become discouraged and begin looking for another company that he feels will take the time to train him. In the meantime you have &quot;technician wanted&quot; ads on Craigslist and Indeed, and can’t find one.<br><br>You can “grow your own” technician with our online course. I provide the structured course, teaching, and testing. You help by verifying the skills with our HVAC Skills Assesment. Best of all your (our) student can continue to work while training!<br><br>If you are interested in learning more about &quot;growing your own&quot; technician, please feel free to give me a call a  - 888-722-1566 or email - hvactrainingsolutions@gmail.com or visit our <a href=\"/\">website</a>.<br><br>by Ron Walker",
    "missingMedia": [
      "/wp-content/uploads/2013/06/4041.jpg"
    ],
    "gsc": {
      "clicks": 0,
      "impressions": 0
    },
    "indexable": true
  },
  {
    "title": "Hands On vs. HVAC Knowledge",
    "path": "/hands-vs-knowledge/",
    "date": "2014-01-13",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "Let me give you a recent example. We'll compare the 'Hands-on' component to the 'HVAC Knowledge' component of this incident.",
    "media": [
      "/wp-content/uploads/2014/01/photo-2-13.jpg",
      "/wp-content/uploads/2014/01/photo-3-11.jpg"
    ],
    "html": "Running an online HVAC course always lands me the question, &quot;What about the hands-on part?&quot; It&#x27;s a very difficult one to answer while on the telephone, but it&#x27;s something that is made clear to me all of the time. Let me give you a recent example. We&#x27;ll compare the &#x27;Hands-on&#x27; component to the &#x27;HVAC Knowledge&#x27; component of this incident<br><br><strong>Example:</strong><br><br>The renters of the home stated, &quot;There was a lot of work done to the <a href=\"/air-conditioning-training-compressor-and-condenser-coil/\">air conditioning system</a> (heat pump) before they moved in, in November. It heated &quot;okay&quot; but now it doesn&#x27;t cool.&quot;<br><br>Upon arrival, the compressor was running and the plug on the defrost control board had been disconnected. After reconnecting the plug to the defrost board and the hooking up gauges, the system started. When it did, I have never heard a system groan, scream, and rattle like this one. My high side gauge immediately rose above 700 psi! Needless to say, I made a mad dash for the disconnect to shut it down.<br><br>Since the system had &quot;a lot of work&quot; done on it by another company, I decided it might be a good idea to reclaim all of the refrigerant and weigh the proper charge back in and start fresh. As I watched the reclaim machine do its work, the refrigerant scale started climbing. When all was said and done, I recovered almost 23 lbs. of refrigerant!!!  The system is designed to hold only 7 lbs. 4 oz.<br><br><span class=\"archive-missing-image\">Original article image pending transfer</span>\n<span class=\"archive-missing-image\">Original article image pending transfer</span><br><br>After weighing in the proper charge and starting up the system, it began to operate at a normal noise level and somewhat normal pressures and temperatures. Further diagnosis revealed that the indoor TXV had failed. After replacing the TXV, the system operated properly.<br><br>Now let&#x27;s examine the &#x27;Hands on&#x27; vs. &#x27;Knowledge&#x27; components.<br><br><strong>Hands on skills required to misdiagnose and grossly overcharge the system:</strong>\n<ul>\n<li>Removal of refrigerant caps from the service ports</li>\n<li>Hooking up gauges to the service ports</li>\n<li>Connecting the gauge hoses to the refrigerant tank</li>\n<li>Overcharging the system with three times more refrigerant than it was designed for - although how this was done, I really don&#x27;t know</li>\n<li>Removing two 5/16&quot; hex nuts</li>\n<li>Unplugging the defrost control board</li>\n</ul>\n<strong>Knowledge skills required to properly diagnose this system:</strong>\n<ul>\n<li>Understanding the pressure-temperature relationship of refrigerants and what they tell you about the system</li>\n<li>The ability to calculate superheat and subcooling</li>\n<li>Knowing the refrigeration cycle</li>\n<li>Understanding the opening /closing forces and operation of a TXV</li>\n<li>Knowing how to isolate and verify a faulty TXV</li>\n<li>Following proper charging procedures</li>\n</ul>\nThe answer is painfully obvious to me, but I will let you be the judge.<br><br>The part that really concerns me is, the technician who overcharged the system could be your employee or worse yet the one who works on your air conditioning the next time it fails.<br><br>Do you or you technician want to the knowledge to become a great HVAC technician? We can help.<br><br>by Ron Walker",
    "missingMedia": [
      "/wp-content/uploads/2014/01/photo-2-13.jpg",
      "/wp-content/uploads/2014/01/photo-3-11.jpg"
    ],
    "gsc": {
      "clicks": 0,
      "impressions": 0
    },
    "indexable": true
  },
  {
    "title": "How to Check a Compressor",
    "path": "/how-to-check-a-compressor/",
    "date": "2015-03-26",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "How to Check a Compressor? As part of our HVAC Training we learn how to use an ohmmeter to check a compressor. Here a 4 demonstration videos.",
    "media": [],
    "html": "Checking the Resistance of a Good Compressor\n<p><a href=\"https://www.youtube.com/embed/ax9CgftM3uY\" rel=\"noopener noreferrer\">Watch the archived video on YouTube</a></p><br><br>Compressor Shorted Windings Resistance Measurements\n<p><a href=\"https://www.youtube.com/embed/YoGTk-5vJ2k\" rel=\"noopener noreferrer\">Watch the archived video on YouTube</a></p><br><br>Resistance Measurements Grounded Compressor\n<p><a href=\"https://www.youtube.com/embed/yeP4pTdfqhA\" rel=\"noopener noreferrer\">Watch the archived video on YouTube</a></p><br><br>Restistance Measurements on an Open Winding\n<p><a href=\"https://www.youtube.com/embed/3V8QVF4Fv7M\" rel=\"noopener noreferrer\">Watch the archived video on YouTube</a></p>",
    "missingMedia": [],
    "gsc": {
      "clicks": 0,
      "impressions": 0
    },
    "indexable": true
  },
  {
    "title": "How to Learn HVAC",
    "path": "/how-to-learn-hvac/",
    "date": "2013-01-27",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "How to Learn HVAC? This type of HVAC training is structured and every aspect of the HVAC field is covered.  You will receive a diploma.",
    "media": [
      "/wp-content/uploads/2013/01/hvac-technician-small.jpg"
    ],
    "html": "<h3>There are several different ways to learn HVAC. There are pros and cons to each.</h3>\n<strong>Accredited College</strong>\n<span class=\"archive-missing-image\">Original article image pending transfer</span>You will receive and approved and accredited HVAC Certification course, taught by qualified instructors.  This type of HVAC training is structured and every aspect of the HVAC field is covered.  You will receive a diploma or certificate depending on the HVAC school you attend.<br><br><strong>Cons -</strong>These HVAC courses take two years of full time school. Costs are higher, you are paying for two years of college.<br><br><strong>Apprenticeship (Union)</strong>\n<strong>Pros - </strong>You can work in the HVAC field while you are learning the trade. You will have scheduled classes to attend.  You will be a union member.<br><br><strong>Cons </strong>- This training usually takes 4 years until you can take your journeyman test.  You will be a helper, starting from scratch with the company you are hired on to. Depending on the state, there are a limited number of apprenticeship spaces available and you may have to wait to become enrolled.  Books and tests are usually out of pocket expenses.  You will be a union member.<br><br><strong>On the Job Training</strong>\n<strong>Pros -</strong> None.<br><br><strong>Cons - </strong>Too many to list... you can call me for the details.<br><br><strong>Online Certification</strong>\n<strong>Pros - </strong>You can work full time and  learn HVAC.  The costs are substantially lower than accredited colleges,  You can study the HVAC field at your own pace and become HVAC certified in as little as 8-12 months.<br><br><strong>Cons - </strong>It is up to you to stay focused and complete the course.  Depending on the course, you will have to learn the &#x27;&#x27;&#x27;&#x27; hands-on&#x27;&#x27;&#x27;&#x27; part of training without supervision.<br><br>by Ron Walker",
    "missingMedia": [
      "/wp-content/uploads/2013/01/hvac-technician-small.jpg"
    ],
    "gsc": {
      "clicks": 0,
      "impressions": 0
    },
    "indexable": true
  },
  {
    "title": "HVAC Definitions",
    "path": "/hvac-definitions/",
    "date": "2012-12-26",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "Many HVACR terms and acronyms defined. Definition adapted from ASHRAE Terminology of Heating, Ventilation Air Conditioning & Refrigeration",
    "media": [],
    "html": "Many HVACR terms and acronyms defined by ANSI/ACCA 5 QI - 2010<br><br><strong>AABC</strong>: Associated Air Balance Council<br><br><strong>ACCA:</strong> Air Conditioning Contractors of America<br><br><strong>airflow:</strong>  duct airflow balance: a condition that exists when the duct system has been properly designed and assembled (i.e., sizing, friction loss, balance dampers, etc.) to ensure that the correct volume of air (in CFMs) is delivered to each room or space. This term also is used to describe work associated with the measurement and adjusting of the airflow rates at various points in an air distribution system to provide correct airflow delivery to the rooms or spaces as proscribed during the design process.<br><br><strong>fan airflow:</strong> the total volume of air (in CFM) that exits the fan assembly or blower unit during\noperation at design conditions. [Fan airflow is a function of static pressure resistance presented by the duct system and any and all appliances connected within the subject duct system. A fan motor is designed to provide optimal airflow within a specified range of acceptable total static pressures. If a fan is installed in a duct system with appliances that exceed this total static pressure threshold, the fan cannot deliver proper airflow, and the system&#x27;s capacity will be reduced. Variable speed fans do not save energy when installed in duct systems that exceed total static pressure limits – they only provide more options for multi-stage equipment.]<br><br><strong>room airflow balance:</strong> a condition that exists when the airflow rate (CFM) entering a room or other enclosed space equals the airflow rate leaving the room, space or equipment<br><br><strong>AHRI:</strong> Air-Conditioning Heating, and Refrigeration Institute<br><br><strong>amps (ampere; A):</strong> A unit of electric current.<br><br><strong>ASHRAE:</strong> American Society of Heating, Refrigerating, and Air-Conditioning Engineers<br><br><strong>blower:</strong> see fan<br><br><strong>boiler:</strong> vessel in which a liquid is heated with or without vaporization; boiling need not occur\nbonding: (electrical ground) connection to ground potential of a metal part on an appliance or component which may become energized by an electric fault, or develop a static charge<br><br><strong>Btu:</strong> British thermal unit, the amount of heat that must be added or removed to/from one pound of water to raise or lower its temperature one degree Fahrenheit<br><br><strong>Btuh or Btu/h</strong>: British thermal units added or removed per hour<br><br><strong>built-up system:</strong> see system<br><br><strong>CEE:</strong> Consortium for Energy Efficiency<br><br><strong>CFM:</strong> cubic feet per minute (ft 3)<br><br><strong>clearance*:</strong> clearance for maintenance or repair: the distance between the item requiring maintenance and the closest interfering surface<br><br><strong>combustion*:</strong> chemical process of oxidation that occurs at a rate fast enough to produce heat and usually light either as a glow or flame<br><br><strong>combustion analysis:</strong> analysis of combustion as defined above<br><br><strong>contractor*:</strong> the person or entity responsible for performing the work and identified as such in an ownercontractor agreement<br><br><strong>control*:</strong> device for regulation of a system or component in a normal and safe operation, manual or automatic; if automatic, the implication is that it is responsive to changes of pressure, temperature, or other variable whose magnitude is to be regulated<br><br><strong>diffuser</strong>: an outlet designed to discharge air in a spreading pattern<br><br><strong>DOE:</strong> United States Department of Energy<br><br><strong>duct modification:</strong> A change in the air distribution network that includes additions or deletions of duct runs or changes register/grille location(s). This does not include transitions at the air handler supply and return. Additionally, simple repairing or replacing damaged duct runs with like-size ducts are excluded from this definition.<br><br><strong>EPA:</strong> United States Environmental Protection Agency<br><br><strong>ESP</strong>: external static pressure APPENDIX B | DEFINITIONS Page 23 ANSI / ACCA 5 QI - 2010 (HVAC QI Specification)<br><br><strong>expansion coil:</strong> an evaporator (heat exchanger) constructed of bare or finned pipe or tubing in which direct expansion of liquid refrigerant occurs<br><br><strong>fan*:</strong> device for moving air by two or more blades or vanes attached to a rotating shaft<br><br><strong>fan airflow:</strong> see airflow / fan airflow<br><br><strong>furnace*:</strong>\n<ol>\n<li>part of a boiler or warm air heating system in which energy is converted to heat;</li>\n<li>enclosed chamber or structure in which heat is produced, as by burning fuel, or by converting electrical energy</li>\n</ol>\n<strong>GAMA:</strong> Gas Appliance Manufacturers Association<br><br><strong>Geothermal Heat Pump System:</strong> A geothermal heat pump system rejects heat to (in cooling mode) or extracts heat from (in heating mode) various ground resources, including the shallow surface of the Earth, ground water, surface water, etc. A geothermal heat pump system consists of the following three major components, a water source heat pump unit operable over an extended range of entering fluid temperatures, a ground heat exchanger, and a circulation system. Additionally, for ground water heat pump systems that do not use the direct expansion type of ground heat exchanger, a pump or pumps are usually needed to circulate the heat transfer medium (water or aqueous antifreeze solution) through the geothermal heat pump and the ground heat exchanger.<br><br><strong>Geothermal Heat Pump**:</strong> A geothermal heat pump uses the thermal energy of the ground or\ngroundwater (or otherwise wasted resources) to provide residential or commercial space conditioning and/or domestic water heating. A geothermal heat pump normally consists of one or more factory made assemblies that include indoor conditioning and/or domestic water heat exchanger(s), compressors, and a ground-side heat exchanger. A geothermal heat pump may provide space heating, space cooling, domestic water heating, or a combination of these functions and may also include the functions of liquid circulation, thermal storage, air circulation, air cleaning, dehumidifying or humidifying.<br><br><strong>Ground Heat Exchanger:</strong> The method by which heat is exchanged with the ground, groundwater, or surface water. Geothermal heat pumps may use any form of ground heat exchange, which includes horizontal, vertical, or submerged surface water closed loops; open loops using ground water, reclaimed water, or surface water; or direct refrigerant-to-ground or refrigerant-to-water heat exchange.<br><br><strong>Closed Loop:</strong> A ground heat exchange method in which the heat transfer fluid is permanently\ncontained in a closed piping system.<br><br><strong>Open Loop:</strong> A ground heat exchange method in which the heat transfer fluid is part of a larger\nenvironment. The most common open loop systems use ground water, reclaimed water, or surface\nwater as the heat transfer medium.<br><br><strong>GPM:</strong> Gallons per minute<br><br><strong>grille:</strong> a covering for an opening through which air passes<br><br><strong>heat gain:</strong> The instantaneous flow (BTU/H) of sensible or latent heat entering the conditioned space or passing through a structural component. (A gain may or may not be equivalent to a space load, see Load Calculation)<br><br><strong>heat loss:</strong> The instantaneous flow (BTU/H) of sensible or latent heat leaving the conditioned space or passing through a structural component. (Losses are equivalent to space loads because thermal mass effects are ignored for winter heat loss calculations, see Load Calculation).<br><br><strong>heat pump*:</strong> thermodynamic heating/refrigerating system to transfer heat in either direction. By\nreceiving the flow of air or other fluid, a heat pump is used to cool or heat.<br><br><strong>cooling and heating heat pump*:</strong> system designed to utilize alternately or simultaneously the heat\nextracted at a low temperature and the heat rejected at a higher temperature for cooling and heating functions, respectively.<br><br><strong>heating heat pump*:</strong> refrigerating system designed primarily to utilize the heat rejection from the\nsystem for a desired heating function.<br><br><strong>HIA:</strong> Hydronics Industry Alliance<br><br><strong>HVAC:</strong> heating, ventilating and air conditioning<br><br><strong>HVAC system*:</strong> a system that provides either collectively or individually the processes of comfort\nheating, ventilating, and/or air conditioning within, or associated with, a building<br><br><strong>HVACR:</strong> heating, ventilating, air conditioning, and refrigeration<br><br><strong>IAQ:</strong> indoor air quality<br><br><strong>IBR or I=B=R:</strong> AHRI training program for fossil fuel and hydronic appliances. Page 24 APPENDIX B | DEFINITIONSANSI / ACCA 5 QI - 2010 (HVAC QI Specification)<br><br><strong>IFGC:</strong> International Fuel Gas Code<br><br><strong>IGSHPA:</strong> The International Ground Source Heat Pump Association installation file: The information left with or attached to the installed equipment. Owner’s information.<br><br><strong>kilowatt-hour:</strong> Energy used in the marketing of electrical power. Units are Kilowatt (i.e., 1000 watts) per hour of usage.<br><br><strong>leakage:</strong>\n<p><strong>air leakage:</strong> the uncontrolled exchange of air between conditioned and unconditioned building spaces (or the interior and the outdoors) through unintended openings in the building envelope and/or unintended openings in duct runs through unconditioned spaces</p>\n<p><strong>distribution leakage:</strong> leakage of the ambient air through the cracks and openings in supply and/or return ducts or the supply and/or return-side of HVAC equipment cabinetry</p>\n<strong>load calculation:</strong> A systematic method of evaluation that uses mathematical models (equations,\ndatabases, defaults and protocols) to estimate heat loss, sensible and latent heat gain, heating load, humidification load, sensible and latent cooling load, and related issues like infiltration, CFM minimum ventilation rate, month-hour temperature adjustments, building construction materials, building solar orientation, etc.<br><br><strong>block analysis:</strong> a load calculation approach where the total space heat loss/heat gain load imposed on equipment is determined on a space that may include more than one room or more than one zone room-by-room analysis: a load calculation approach where the combined space heat loss/heat gain load imposed on equipment is determined on a room-by-room basis<br><br><strong>system load:</strong> Heat loss (sensible BTU/H) or heat gain (sensible and latent Btu/H) required for\nengineered ventilation, air or water distribution, relevant ancillary devices (e.g., blowers, motors,\npumps), reheat and humidification.<br><br><strong>magnehelic:</strong> a diaphragm-type pressure differential sensor with a direct reading gauge<br><br><strong>manometer*:</strong> instrument for measuring head or pressure; traditionally, a U-tube partially filled with a liquid, usually water, mercury, or manometer gauge oil, so constructed that the difference in level of the  liquid legs indicates the pressure exerted on the instrument<br><br><strong>measurement*:</strong>\n<ol>\n<li>act or result of determining the characteristics of some thing;</li>\n<li>extent, capacity, or amount ascertained by measuring;</li>\n<li>system of measures</li>\n</ol>\n<strong>nameplate rating:</strong> full-load continuous rating of a compressor, motor, or other equipment under\nspecified conditions, as designated by the manufacturer, and usually indicated on an attached plate<br><br><strong>NATE:</strong> North American Technician Excellence<br><br><strong>NEBB:</strong> The National Environmental Balancing Bureau<br><br><strong>NEC:</strong> National Electrical Code<br><br><strong>NFGC:</strong> National Fuel Gas Code<br><br><strong>OEM:</strong> original equipment manufacturer<br><br><strong>on-rate (also known as fuel flow rate):</strong> refers to the volume of fuel flowing into the combustion process at steady-state operation. Once the measured flow is corrected for temperature and altitude, the on-rate (for gas, rated in Btu/ft3; for oil, rated in Btu/gal) can be established utilizing a fuel’s heat content in Btu.<br><br><strong>piping*:</strong>\n<ol>\n<li>system of pipes for carrying fluids;</li>\n<li>pipe or tube mains for interconnecting the various parts of a refrigerating system</li>\n</ol>\n<strong>pitot tube*:</strong> small bore tube inserted perpendicular to a flowing stream with its orifice facing the stream to measure total pressure<br><br><strong>refrigerant*:</strong>\n<ol>\n<li>in a refrigerating system, the medium of heat transfer which picks up heat by evaporating at a low temperature and pressure, and gives up heat on condensing at a higher temperature and pressure;</li>\n<li>(refrigerating fluid) fluid used for heat transfer in a refrigerating system that absorbs heat at a low temperature and low pressure of the fluid and transfers heat at a higher temperature and a higher pressure of the fluid, usually involving changes of state of the fluid</li>\n</ol>\n<p><strong>charge:</strong></p>\n<ol>\n<li>actual amount of refrigerant in a closed system.</li>\n<li>weight of refrigerant required for proper functioning of a closed system</li>\n</ol>\n<p><strong>reclaim:</strong> (as in “reclaim refrigerant”) to reprocess refrigerant to new conditions, by means which may include distillation; require chemical analysis of the contaminated refrigerant to determine that appropriate process specifications are met (This term usually implies the use of processes or procedures available only at a reprocessing or manufacturing facility)APPENDIX B | DEFINITIONS Page 25 ANSI / ACCA 5 QI - 2010 (HVAC QI Specification)</p>\n<p><strong>recover:</strong> (as in “recover refrigerant”) to remove refrigerant in any condition from a system and to store it in an external container without necessarily testing or processing it in any way\nrecycle: (as in “recycle refrigerant”) to clean refrigerant for reuse by oil separation and single or multiple passes through moisture absorption devices, such as filter driers with replaceable cores. This procedure is usually implemented at the field site or at a local service shop\nsafety/safeties: see control / safety control</p>\n<strong>SMACNA:</strong> Sheet Metal and Air Conditioning Contractors National Association<br><br><strong>steady state:</strong> HVAC system operating in equilibrium (generally operating constantly for over 10 minutes) A system operating in a stable condition over time; where the change in one direction is balanced by change in another<br><br><strong>subcool(ing):</strong> removal of heat from a liquid when at a temperature lower than the saturation temperature corresponding to its pressure.<br><br><strong>superheat(ing)*:</strong> extra heat in a vapor when at a temperature higher than the saturation temperature corresponding to its pressure<br><br><strong>system*:</strong>\n<ol>\n<li>organized collection of parts united by regular interaction;</li>\n<li>a heating or refrigerating scheme or machine, usually confined to those parts in contact with a heating or refrigerating medium</li>\n</ol>\n<p><strong>control system:</strong> see control</p>\n<p><strong>cooling system*:</strong> apparatus for lowering the temperature of a space or product to a specified\ntemperature level</p>\n<p><strong>duct system:</strong> A network of tubular or rectangular pipes and connectors(elbow, tees, branch fitting, and boot fitting) used to more air from one point to another\nexisting system: one that has existed previously geothermal</p>\n<p><strong> heat pump system:</strong> see geothermal heat pump</p>\n<p><strong>heating system*:</strong> one in which heat is transferred from a source of energy through a distribution network to spaces to be heated</p>\n<p><strong>matched system:</strong> The components of a split system are matched, rated, and have certified\nperformance through the AHRI and/or CEE databases</p>\n<p><strong>multi-zone:</strong> HVAC system capable of handling variable loads from different sections of a building simultaneously or independently</p>\n<p><strong>new system:</strong> one that has not previously been in existence</p>\n<p><strong>split system:</strong> (as in split system air conditioner) a two component system with the condensing unit installed outside, remote from the evaporator section, which is installed in a conditioned space, and uses interconnecting refrigerant lines to connect the condensing unit to the evaporator</p>\n<p><strong>venting system:</strong> A venting system is designed in accordance with OEM and code requirements to direct flue or combustion gases from a fossil fuel burning appliance to the outside atmosphere</p>\n<p><strong>TABB:</strong> Testing, Adjusting and Balancing Bureau</p>\n<p><strong>total load:</strong> Sensible plus latent requirements in BTU/hr.</p>\n<p><strong>thermal envelope*:</strong> elements of a structure that enclose conditioned spaces and control transmission of heat, air, and water vapor between the conditioned spaces and the exterior</p>\n<p><strong>unitary air conditioner*:</strong> one or more factory-made assemblies which normally may include an evaporator or cooling coil, a compressor and condenser combination, and may include a heating function.</p>\n<p><strong>voltage:</strong> electric potential or potential difference expressed in volts</p>\n<p><strong>watts (W)*:</strong> A power term that reflects the work done or energy generated by one ampere induced by an emf of one volt (P = EI = I 2 R)</p>\n<p><strong>zoning*</strong>: 1. division of a building or group of buildings into separately controlled spaces (zones), where different environmental conditions can be maintained simultaneously; 2. practice of dividing a building into smaller sections for control of heating and cooling (each section is selected so that one thermostat can be used to determine its requirements)</p>\n<p>* Definition adapted from ASHRAE Terminology of Heating, Ventilation Air Conditioning &amp; Refrigeration\nSecond Edition 1991.\n** Definition adapted from Energy Star Program Requirements for Geothermal Heat Pumps Partner Commitments Version 3 Definitions section.</p>\n<p></p>",
    "missingMedia": [],
    "gsc": {
      "clicks": 0,
      "impressions": 0
    },
    "indexable": true
  },
  {
    "title": "HVAC Schematics - Contactors",
    "path": "/hvac-schematics-contactors/",
    "date": "2013-09-24",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "Here is an HVAC training video to help you understand the relationship between the schematic diagram of a contactor and the contactor itself.",
    "media": [],
    "html": "Here is an HVAC training video to help you understand the relationship between the <a href=\"/schematic-reading-hvac-technicians-4-part-series/\">schematic diagram</a> of a contactor and the contactor itself.<br><br><p><a href=\"https://www.youtube.com/embed/fxwFzhaZmgY?rel=0\" rel=\"noopener noreferrer\">Watch the archived video on YouTube</a></p>",
    "missingMedia": [],
    "gsc": {
      "clicks": 0,
      "impressions": 0
    },
    "indexable": false
  },
  {
    "title": "HVAC Simulator - HVAC Training",
    "path": "/hvac-simulator-hvac-training/",
    "date": "2015-04-01",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "HVAC Simulator - HVAC Training: Our online HVAC Classes included entry level, intermediate, and advanced level Heating and Air Conditioning courses",
    "media": [],
    "html": "<p><a href=\"https://www.youtube.com/embed/Zl-zvw3PJzc\" rel=\"noopener noreferrer\">Watch the archived video on YouTube</a></p>",
    "missingMedia": [],
    "gsc": {
      "clicks": 0,
      "impressions": 0
    },
    "indexable": false
  },
  {
    "title": "HVAC Technician Course - Is This Course Right For You?",
    "path": "/hvac-technician-course-can-handle/",
    "date": "2014-06-21",
    "author": "rwalk",
    "category": "HVAC Training Online",
    "description": "HVAC Technician Course - Is This Course Right For You? If you are considering our online HVAC Technician training, here are some things for..",
    "media": [
      "/wp-content/uploads/2014/09/Refrig-and-AC-7th-Edition.jpg"
    ],
    "html": "<h3>If you are considering our online HVAC Technician Course or training, here are some things to consider:</h3>\n<ul>\n<li><a href=\"/wp-content/uploads/2014/09/Refrig-and-AC-7th-Edition.jpg\"><img src=\"/wp-content/uploads/2014/09/Refrig-and-AC-7th-Edition.jpg\" alt=\"Refrig and AC 7th Edition\" loading=\"lazy\"></a>This is a college level course of study.</li>\n<li>Each module has written exercises as well as  multiple choice questions - all exams are open book.</li>\n<li>The first few modules are based on theory; it is a grind.</li>\n<li>Do you have the discipline to complete a self-directed course (you study on your time and at your pace)?</li>\n<li>Although it is broken down into short study sessions, there is much reading involved.</li>\n<li>As a student, you have unlimited email support and can schedule a phone consult if you need additional help.</li>\n</ul>\n<h3>7 Keys to Success</h3>\n<strong>Purpose - </strong>Why are you taking this step? To change careers? Find a better job?... You must have a clear vision of where you want to go and why.\n<strong>Planning</strong> - Your study time must be planned. Structured study time is necessary and will soon  become a part of your daily life rather than a chore. It takes 21 days to make it a habit.\n<strong>Partitioning</strong> - I have done this for you. Each assignment is broken down into short study sessions.  One hour per day is what is necessary to get through in ten months.\n<strong>Push</strong> - You must have a desire to learn new concepts - get out of your comfort zone!\n<strong>Patience</strong> - This is a long course. You can and will learn what you need to know but it doesn&#x27;t happen overnight.\n<strong>Persistence</strong> - You can do it! Stick with it. Once you stop studying, it becomes easier and easier to get out of the routine.\n<strong>Participate</strong> - Use the forum to interact with me and other students. Email, text, or call me if you need help, have questions, or need to get re-motivated.<br><br><strong>My desire is to have you successfully complete HVAC Technician Course, have the basic knowledge you need to get hired as an entry level HVAC Technician and be proud of what you have accomplished. If you have any questions whether or not this self-paced course is right for you, please email hvactrainingsolutions@gmail. com or call 904.742.9511 for more information.</strong>",
    "missingMedia": [],
    "gsc": {
      "clicks": 0,
      "impressions": 0
    },
    "indexable": true
  },
  {
    "title": "HVAC Training Basic Operation of Temperature Controlled Medium Temperature Walk-in Coolers",
    "path": "/hvac-training-basic-operation-of-temperature-controlled-medium-temperature-walk-in-coolers/",
    "date": "2013-02-01",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "Do you have what it takes to become earn your HVAC Certification? Enjoy a high paying an rewarding career as an Air Condtioning Technician.",
    "media": [],
    "html": "by Ron Walker<br><br><span>This system is controlled by a close on rise in temperature thermostat. The cooling thermostat will either be a mechanical type with a sensing bulb or a digital thermostat with a thermistor. Most of the walk-in coolers that require repair will be older and may have been retrofitted with a digital thermostat. Typically the thermostat is set to 35<span>°F. As the temperature rises, the thermostat closes, applying power to the compressor which is energized by a </span><span><b>current relay.</b></span><span> The condenser fan is wired in parallel with the compressor and runs whenever the compressor is energized. The system may or may not have a contactor to provide power to the compressor.</span></span>\n<span><span>The evaporator fan(s) run continuously circulating cool air through the cooler whether or not the compressor is running. Unlike a residential air conditioning system, mild frost may be present on the evaporator coil. Mild frost is not a concern as the evaporator fan(s) continue to run when the compressor is in the off cycle. Circulating 35 to 39°F air over the evaporator coil. This, above freezing, air will melt the frost on the coil during the off cycle. This is called an </span><span><b>off-cycle defrost </b></span><span>system.</span></span>",
    "missingMedia": [],
    "gsc": {
      "clicks": 0,
      "impressions": 0
    },
    "indexable": true
  },
  {
    "title": "HVAC Training -  HVAC Video Lesson Update",
    "path": "/hvac-training-lesson-update/",
    "date": "2013-09-20",
    "author": "rwalk",
    "category": "NATE Training",
    "description": "NEW - We now  HVAC Video Lessons to supplement your reading assignments. Once again our live online learning was a success!",
    "media": [
      "/wp-content/uploads/2013/01/gauges1.jpg"
    ],
    "html": "<p><strong><span>NEW - We now  HVAC Video Lessons to supplement your reading assignments.</span></strong></p>\n<p>\n<span><strong><strong>Please Check Back Soon for Our Next Scheduled Free HVAC Training</strong></strong></span></p>\n<span class=\"archive-missing-image\">Original article image pending transfer</span><br><br>Once again our live online learning was a success! Thanks to all of you who attended. I am currently hard at work developing several new HVAC Video Training courses and an easier student registration page. <strong>Our newest HVAC Training Courses Update:</strong>\n<ul>\n<li>3 Week NATE CORE - Complete</li>\n<li>7 Week NATE - Air Conditioning and Heat Pumps - 75% Complete</li>\n<li>7 Week NATE - Gas Heating - 50% Complete</li>\n<li>7 Commercial Refrigeration for HVAC Technicians - 75% Complete</li>\n<li>10 NATE CEU Classes - Under Development</li>\n</ul>\nWe are also excited to be a featured contributor to  the <span>HVAC Insider News</span> check it out, there you&#x27;ll meet Mike and Jeff. You can ride along with them on HVAC service calls and learn along the way!\n<div>\n<p>If you haven&#x27;t already, please sign-up for a <strong><a href=\"/pricing/\">Free Student Account</a>\n</strong> you will get alerts when I schedule future training events.</p>\n<p>In the mean time, if I can help you in any way or you have HVAC Training questions, please call or email.</p>\nby Ron Walker<br><br></div>",
    "missingMedia": [
      "/wp-content/uploads/2013/01/gauges1.jpg"
    ],
    "gsc": {
      "clicks": 0,
      "impressions": 0
    },
    "indexable": true
  },
  {
    "title": "HVAC Training Service Call",
    "path": "/hvac-training-service-call/",
    "date": "2014-06-21",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "Can you figure out what's wrong with this HVAC System? Check it out an let me know. This is a Refrigerants and Refrigeration lesson.",
    "media": [
      "/wp-content/uploads/2013/06/TXV-765x1024.jpg",
      "/wp-content/uploads/2013/06/TXV.jpg",
      "/wp-content/uploads/2013/06/TXV1-1024x765.jpg",
      "/wp-content/uploads/2013/06/TXV1.jpg",
      "/wp-content/uploads/2013/06/TXV2-1024x765.jpg",
      "/wp-content/uploads/2013/06/TXV2.jpg",
      "/wp-content/uploads/2013/06/TXV3-1024x765.jpg",
      "/wp-content/uploads/2013/06/TXV3.jpg",
      "/wp-content/uploads/2013/06/TXV4-1024x765.jpg",
      "/wp-content/uploads/2013/06/TXV4.jpg"
    ],
    "html": "This is a Refrigerants and Refrigeration lesson.<br><br>You&#x27;e called out to a local hotel, the manager says, &quot;The lobby air conditioning unit is running, there is water everywhere,  we have the thermostat set to 76F and it&#x27;s 88F in the lobby.&quot;<br><br>Before you grab your tools and gauges, you locate the thermostat and verify that it is set to cooling. You also locate the air handling unit and see water everywhere, you can hear the blower running.<br><br>The outdoor unit is running and you put your hand over the condenser fan motor and feel hot air blowing from the condenser. You spot the condensation drain line and see water coming out of the drain. You decide to first check out the source of the water, and after opening the air handler you find this:<br><br><span class=\"archive-missing-image\">Original article image pending transfer</span><br><br>Wow!! As you walk back to your truck to get your gauges, you remember <a href=\"/another-hvac-training-service-call/\">Module 3&#x27;s HVAC training</a> about refrigerants and what causes icing in an HVAC system. You think, &quot;Restricted airflow, undercharge, or a bad metering device can all cause icing&quot;.<br><br>So before hooking up your gauges, you go back inside and verify the blower motor is running, the filters are clean (soaking wet but clean), and the coil is clean. You also realize that the ice restricts the airflow as well. You shut down the condensing unit and leave the blower running to thaw out the coil before you check the system pressures and temperatures.<br><br>Now might be a good time to get the manager and show him what you&#x27;ve found... this could take a while.<br><br>After all of the ice has melted you fire the condenser back up. You also remember that you should wait 15 minutes to let the refrigeration temperatures and pressures stabilize before making any measurements. (Obviously, you paid attention in Module 3 of your HVAC Training!)<br><br>You hook up your gauges and temperature clamp and here is what you find:<br><br><span class=\"archive-missing-image\">Original article image pending transfer</span>\n<span class=\"archive-missing-image\">Original article image pending transfer</span><br><br>Being a great HVAC tech, you break out your notebook and record the system pressures and temperatures. Writing down the formula for superheat...<br><br>Superheat = Low Side Lineset Temperature - Saturation Temperature. So, 36.3F - 25F = 11.3F of superheat.  Seems like the TXV is working as there is superheat. No wonder the coil is freezing, the saturation temperature is 25F. You wonder if the system is undercharged, because that can cause icing too.<br><br>You disconnect your temperature clamp from the suction line an put it on the discharge line and find this:<br><br><span class=\"archive-missing-image\">Original article image pending transfer</span>\n<span class=\"archive-missing-image\">Original article image pending transfer</span><br><br>Subcooling = Saturation Temperature- High Side Lineset Temperature. So, 118F - 89.4F = 18.6F of subcooling.  You think, &quot;Superheat is good, and the subcooling levels indicate the system has enough refrigerant, maybe a little too much refrigerant. What else could it be?&quot;<br><br>You check your superheat again and wonder what can cause the low side pressure to be so low. Obviously, the low side pressure is to low. So you decide to check the TXV.<br><br>To be continued.....<br><br>How would you go about checking the TXV? Is there anything else that could cause the icing?<br><br>by Ron Walker",
    "missingMedia": [
      "/wp-content/uploads/2013/06/TXV-765x1024.jpg",
      "/wp-content/uploads/2013/06/TXV1-1024x765.jpg",
      "/wp-content/uploads/2013/06/TXV2-1024x765.jpg",
      "/wp-content/uploads/2013/06/TXV3-1024x765.jpg",
      "/wp-content/uploads/2013/06/TXV4-1024x765.jpg"
    ],
    "gsc": {
      "clicks": 0,
      "impressions": 0
    },
    "indexable": true
  },
  {
    "title": "HVAC Training Survey",
    "path": "/hvac-training-survey/",
    "date": "2013-05-08",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "Our HVAC Training Site is about what you want to learn not what we want to teach . Our first survey will help us adjust our level of instruction to your ne",
    "media": [],
    "html": "Our HVAC Training Site is about what <strong>you want to learn</strong> not what <strong>we want to teach</strong>. Our first survey will help us adjust our level of instruction to your needs.\n",
    "missingMedia": [],
    "gsc": {
      "clicks": 0,
      "impressions": 0
    },
    "indexable": false
  },
  {
    "title": "HVAC Training Video - Basic Pipe Preparation",
    "path": "/hvac-training-video-basic-pipe-preparation/",
    "date": "2013-07-02",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "This video shows you the basics to preparing your refrigeration piping for brazing. Properly cleaned and prepped pipe will save you.",
    "media": [],
    "html": "This <a href=\"https://www.youtube.com/watch?v=4LA_hDoDUHc&amp;feature=youtu.be\" rel=\"noopener noreferrer\">video</a> shows you the basics to preparing your refrigeration piping for brazing. Properly cleaned and prepped pipe will save you many heartaches when you braze.\n<p><p><a href=\"https://www.youtube.com/embed/4LA_hDoDUHc\" rel=\"noopener noreferrer\">Watch the archived video on YouTube</a></p></p>\n<p></p>",
    "missingMedia": [],
    "gsc": {
      "clicks": 0,
      "impressions": 0
    },
    "indexable": false
  },
  {
    "title": "HVAC Training Video Lesson - The Compressor",
    "path": "/hvac-training-video-lesson-compressor/",
    "date": "2013-09-06",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "Why get stuck in a go nowhere job? Learn HVAC on your schedule. Affordable tuition! Call now for more information 1-800-682-9910",
    "media": [],
    "html": "<p><p><a href=\"https://www.youtube.com/embed/AVUltxYWiIY?rel=0\" rel=\"noopener noreferrer\">Watch the archived video on YouTube</a></p></p>",
    "missingMedia": [],
    "gsc": {
      "clicks": 0,
      "impressions": 0
    },
    "indexable": false
  },
  {
    "title": "HVAC Troubleshooting",
    "path": "/hvac-troubleshooting/",
    "date": "2015-07-06",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "HVAC Troubleshooting: Have you ever been out on a job and just needed a little help? Maybe, you know what's wrong with the system..",
    "media": [],
    "html": "<p></p>\n<p>Have you ever been out on a job and just needed a little help? Maybe, you know what&#x27;s wrong with the system but just need some reassurance. We have the answer!</p>\n<p>We have finally designed a <a href=\"/\">mobile friendly website</a> that has everything you need to troubleshoot faster, more accurately, and diagnose with confidence. The HVAC Tech Hangout is a mobile friendly resource to help you become a better technician.</p>\n<p><strong>At your fingertips you&#x27;ll find:</strong></p>\n<ul>\n<li>The most common refrigeration system problems, their symptoms, causes, and solutions.</li>\n<li>A step-by-step guide to the most frequently used system measurements.</li>\n<li>A complete overview of the refrigeration cycle.</li>\n<li>An entire section dedicated to TXVs, their operation, and troubleshooting.</li>\n<li>Common system electrical checks and troubleshooting for compressors and motors.</li>\n<li>Packed with videos and examples</li>\n</ul>\nWe are about 3-4 weeks from completion, but it already contains tons of useful information and best of all NO MORE SEARCHING the internet for answers.<br><br>After using this mobile friendly site, you can&#x27;t help to be a better troubleshooter and a confident Tech!<br><br>Access is exclusive and affordable with a one-time fee and lifetime access to all future content. <strong>I am offering a special pre-launch price to all of my industry contacts.</strong><br><br>If you&#x27;re interested or have any questions please email me at hvactrainingsoltuions@gmail.com<br><br>Ron",
    "missingMedia": [],
    "gsc": {
      "clicks": 0,
      "impressions": 0
    },
    "indexable": true
  },
  {
    "title": "The Impossible Service Call",
    "path": "/impossible-service-call/",
    "date": "2014-05-26",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "First, you must understand how systems are designed. Most areas of the country have what is called a Summer Design Temperature for air conditioning.",
    "media": [],
    "html": "<b></b>The most difficult service call to deal with is when it is extremely hot outside and you arrive at the customer’s home and they are upset because the system will not keep up. So, what do you tell them? First, let’s look at the following:<br><br>During the <a href=\"/refrigeration-cycle-part-1-video/\">refrigeration cycle</a>, liquid refrigerant from the condenser carries heat back to the metering device. Any heat carried back to the metering device wastes system capacity. The net refrigeration effect is determined by subtracting the enthalpy (Btu per lb. of refrigerant) of the liquid refrigerant from the enthalpy of the suction vapor. Basically, the higher the temperature of the refrigerant arriving at the metering device, the lower the net refrigeration.<br><br>Capacity problems arise when the condenser cannot reject enough heat due to extremely high outdoor air temperatures. As the temperature of the air entering the condenser rises so does the condenser pressure and the condenser&#x27;s performance diminishes. With hotter liquid leaving the condenser, the result is lower system capacity for the customer.<br><br><b>What do you tell the customer?</b><br><br>First, you must understand how systems are designed. Most areas of the country have what is called a <i>Summer Design Temperature </i>for air conditioning.  The average summer design temperature for most of Florida about 93°F. A properly designed system should be able to maintain an indoor temperature that is 20°F cooler than the Summer Design Temperature.<br><br>This means that a home in Florida should maintain 73°F indoor air temperature when the outdoor temperature (at the condenser) is 93°F. But, what happens when the outdoor temperature at the condenser is 98°F? The system can only maintain a 78°F indoor air temperature. As the day progresses the indoor temperature will begin to creep up and the system is running non stop.  This is when the customer calls!<br><br>There are three things to remember when you address this issue:\n<ol>\n<li>All systems, when operating at outdoor air temperatures above their design temperature do not provide enough cooling.</li>\n<li>It is not a mechanical problem.</li>\n<li>You can temporarily increase capacity, <strong>although it is not recommended.</strong></li>\n</ol>\n<b>The Fix </b><br><br>Since high head pressure is the problem, the solution is simple, lower the head pressure. By placing a lawn sprinkler next to the condenser, the head pressure instantly drops. This results in cooling liquid leaving the condenser and increasing the net refrigeration effect.<br><br><b>Notes:</b>\n<ul>\n<li>The volume of water must be adjusted to maintain proper head pressure.</li>\n<li>Using water with high mineral content is not recommended.</li>\n<li>Only use this procedure when absolutely necessary and during the hottest parts of the day.</li>\n</ul>\nThere is a <a href=\"https://www.youtube.com/watch?v=clC44kaPkV4\" rel=\"noopener noreferrer\">temperature activated mister system</a> available on the market. I have not test nor seen it in action.<br><br>by Ron Walker",
    "missingMedia": [],
    "gsc": {
      "clicks": 0,
      "impressions": 0
    },
    "indexable": true
  },
  {
    "title": "Is Online HVAC Training Right for You?",
    "path": "/is-online-hvac-training-right-for-you/",
    "date": "2013-07-09",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "Check us out and find out for yourself. You can and will learn HVAC online and we will help! To change careers? Find a better HVAC job?",
    "media": [
      "/wp-content/uploads/2013/06/Webinar.jpg"
    ],
    "html": "<h4>7 Keys to Success</h4>\n<strong><span class=\"archive-missing-image\">Original article image pending transfer</span>Purpose - </strong>Why are you taking this step? To change careers? Find a better HVAC job?... You must have a clear vision of where you what to go.\n<strong>Planning</strong> - Your study time must be planned. Structured study time is necessary and will soon become a part of your daily life rather than a chore. It takes 21 days to make it a habit.\n<strong>Partitioning</strong> - I have done this for you, each assignment is broken down into short study sessions.\n<strong>Push</strong> - To learn new concepts. Get out of your comfort zone!\n<strong>Patience</strong> - This is a long course. You can and will learn what you need to know. But, it doesn&#x27;t happen overnight.\n<strong>Persistence</strong> - You can do it! Stick with it. Once you stop it becomes easier and easier to stop.\n<strong>Participate</strong> - Use the forum to interact with me and other students. Email, text, or call me if you need help, have questions or need to get re-motivated.<br><br><em><strong>NEW - Mentored <a href=\"/hvac-boot-camp/\">HVAC Certification Course</a></strong></em>\n<strong>My desire is to have you successfully complete this course and have the basic knowledge you need to get an HVAC job as an entry-level HVAC Technician. If you have any questions about whether or not the self-paced course is right for you please email or call and schedule an appointment before you enroll.</strong><br><br>888-722-1566<br><br>Happy Learning!<br><br>Ron Walker - Course Developer<br><br>HVAC Traning Solutions, LLC",
    "missingMedia": [
      "/wp-content/uploads/2013/06/Webinar.jpg"
    ],
    "gsc": {
      "clicks": 0,
      "impressions": 0
    },
    "indexable": true
  },
  {
    "title": "Live HVAC Training Experiment - You're Invited",
    "path": "/live-hvac-training-experiment-youre-invited/",
    "date": "2015-10-05",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "Live HVAC Training Experiment - You're Invited. This is a FREE training event and everyone is welcome to attend. It is an unscripted discussion",
    "media": [],
    "html": "I am continuing to experiment of live HVAC training with Google Hangouts as a teaching tool. Recently, one of our students mentioned having a chat study session... which we are trying out. Another student asked for an explanation of a schematic diagram found in chapter 31 of our textbook.<br><br>Google Hangouts lets us do both. Also, the first 9 participants in live HVAC training can interact live, the remainder can watch the live event in real-time.<br><br>This is a<a href=\"/hvac-training-academy/\"> FREE training</a> event and everyone is welcome to attend. It is an unscripted discussion about the schematic diagram and we will break it down together.<br><br>Please message me if you are interested in being a live participant or attending. I will schedule the event for a couple of weeks out and send everyone instructions on how to attend as well as a .pdf file of the schematic.<br><br>If you don&#x27;t have a Google account and would like to attend, now is a good time to get one.<br><br><strong>Please remember this is a beta test of a new concept, come ready to learn and have fun!</strong>",
    "missingMedia": [],
    "gsc": {
      "clicks": 0,
      "impressions": 0
    },
    "indexable": true
  },
  {
    "title": "Module Review Posted",
    "path": "/module-review-posted/",
    "date": "2013-07-08",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "Original article image pending transfer Module 3 online training is now posted!",
    "media": [
      "/wp-content/uploads/2013/07/Webinar.jpg"
    ],
    "html": "<span class=\"archive-missing-image\">Original article image pending transfer</span><br><br>Module 3 online training is now posted!",
    "missingMedia": [
      "/wp-content/uploads/2013/07/Webinar.jpg"
    ],
    "gsc": {
      "clicks": 0,
      "impressions": 0
    },
    "indexable": false
  },
  {
    "title": "NEW - HVAC Boot Camp",
    "path": "/new-hvac-boot-camp/",
    "date": "2020-12-29",
    "author": "rwalk",
    "category": "HVAC Training Online",
    "description": "HVAC Boot Camp: If you are thinking about HVAC, Here is where our newest Online HVAC Training Course helps you get started in your career.",
    "media": [
      "/wp-content/uploads/2020/12/Professional-HVAC-Technician-Level-1-3-1.png"
    ],
    "html": "\n<h2>I am Excited to be Releasing our Newest HVAC Training Course.... HVAC Boot Camp</h2><a href=\"/hvac-boot-camp/\"><img src=\"/wp-content/uploads/2020/12/Professional-HVAC-Technician-Level-1-3-1.png\" alt=\"Article image\" loading=\"lazy\"></a><p>2020 has been a year unlike any other, pandemic, food shortages, work from home, Zoom meetings, business closures, and, of all things a toilet paper shortage! However, there is one industry the flourished.  You guessed it, the HVAC industry. Nearly all HVAC companies, manufacturer&#x27;s, suppliers grew during the pandemic.</p><p>What this has proven, is that the HVAC industry is not only recession proof, cannot be outsourced overseas, but is pandemic proof.</p><p>If you are thinking about a career in HVAC, there is no better time than now. There has been a technician shortage for over a decade and it is getting worse. There is also a unprecedented demand for HVAC technicians.</p><p>The problem that the HVAC industry has right now is many companies are still trying to look for and hire experienced HVAC technicians. What they don&#x27;t realize is that for every 4 HVAC techs aging out of the trade only 1 new tech is entering. Right now, across the US, top HVAC techs are making $75-$100K. Amazing!</p><p>Here is where our newest Online HVAC Training Course helps you get started in your HVAC career. </p><p>First, it provides you with a solid foundation of HVAC knowledge (yes, I know, so does every other course). </p><p>Second, we will begin your job search, while you are still learning. In fact, we will pause the technical training and spend time strategizing, coaching, and practicing the job interview process.</p><p>Third, you will walk into your job interview fully prepared to discuss what you have learned thus far and what you will be learning.</p><p>Fourth, armed with a complete HVAC OJT plan to present at the interview. You will be miles ahead of any other applicant.</p><p>Fifth, I will provide an industry reference and letter of introduction for you.</p><p>Sixth, unlike other online HVAC training, we will be having living training classes in our newest online training video classroom. Not only covering the course topics but also covering how they apply in real life situations.</p><p>And finally, I am here to help you. If you need ANYTHING.  I will have scheduled times for virtual office hours meetings where we I will help you continue to move forward in your HVAC training, or life.</p><p>If you would like to know more, there is a live Wednesday Webinar, every Wednesday at 7:00 PM Easter. </p><p></p><a href=\"/try-boot-camp/\">Click HEREJoin Me Next WednesdaySub Text</a>\n",
    "missingMedia": [],
    "gsc": {
      "clicks": 0,
      "impressions": 0
    },
    "indexable": false
  },
  {
    "title": "Online Classroom Tour",
    "path": "/online-classroom-tour/",
    "date": "2013-10-02",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "Here is a short video giving you a tour of our online classroom. This is the same online learning platform used by many colleges across the U.S.",
    "media": [],
    "html": "<p>Here is a short video giving you a tour of our online classroom. This is the same online learning <a href=\"/\">platform</a> used by many colleges across the U.S.</p>\nby Ron Walker\n<p><p><a href=\"https://www.youtube.com/embed/6l2X2K11Hns?rel=0\" rel=\"noopener noreferrer\">Watch the archived video on YouTube</a></p></p>",
    "missingMedia": [],
    "gsc": {
      "clicks": 0,
      "impressions": 0
    },
    "indexable": false
  },
  {
    "title": "Safety, Safety, Safety!",
    "path": "/safety-safety-safety/",
    "date": "2014-02-15",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "HVAC Safety: Don't assume, don't become complacent. Always check and double-check the circuit you're working. SAFETY, SAFETY, SAFETY",
    "media": [
      "/wp-content/uploads/2014/02/Plastic-Disconnect.jpg",
      "/wp-content/uploads/2014/02/photo-2-13.jpg"
    ],
    "html": "From time to time, I will go on a service call. Let me share with you what I ran into the other day. A friend called me to take a look at his <a href=\"https://www.goodmanmfg.com/resources/heating-cooling-101/how-central-ac-systems-work#:~:text=A%20typical%20central%20air%20conditioning,gas%20furnace%20inside%20the%20home.\" rel=\"noopener noreferrer\">AC system</a> that was not working. It was a simple repair, bad capacitor, but to check and replace the capacitor power must be disabled.<br><br><span class=\"archive-missing-image\">Original article image pending transfer</span>I disable the power to the AC unit all the time, and so will you. Most systems have an air conditioning service disconnect box. It is mounted outside near the condenser and inside near the air handler. It is designed so that you&#x27;re able to disable power to the unit you are working on without locating, tagging, and locking out the circuit breaker. Power is disabled by simply pulling out the bus bar using the T- handle. Once removed you can safely work on the equipment knowing that the power is disabled... Right?<br><br>Well, I always check to make sure the power was disabled to the unit and guess what? I measured 250 volts with the disconnect removed! Good thing I practice what I preach. NEVER not EVER should you assume that by removing the bus bar that the power is disabled.<br><br>I pull out the bus bar 1,000 times (and so will you) on 1,000 different service calls and have the power disabled to the unit without a hitch. But... on the 1,001 time, when you assume that the power is disconnected after you pull out the bus bar, and you decide not to check and double check the voltage, this is what you&#x27;ll find, the same thing I did.<br><br><span class=\"archive-missing-image\">Original article image pending transfer</span>Some technicians, instead of doing the right thing and replacing a bad disconnect decided to &quot;save the customer money&quot; by bypassing the disconnect altogether.<br><br>Believe me, this will be what you run into on your 1,001 time or maybe your 10,001 time, but it will happen!<br><br>Don&#x27;t assume, don&#x27;t become complacent. Always check and double check the circuit you&#x27;re working. HVAC SAFETY, SAFETY, SAFETY!<br><br>by Ron Walker",
    "missingMedia": [
      "/wp-content/uploads/2014/02/Plastic-Disconnect.jpg",
      "/wp-content/uploads/2014/02/photo-2-13.jpg"
    ],
    "gsc": {
      "clicks": 0,
      "impressions": 0
    },
    "indexable": true
  },
  {
    "title": "Tackling a TXV - Part 1",
    "path": "/tackling-a-txv-part-1/",
    "date": "2013-07-19",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "In this series of articles, I will introduce you to Jeff and Mike. Jeff is a NATE certified technician and a student of his profession.",
    "media": [
      "/wp-content/uploads/2013/07/txv.jpg"
    ],
    "html": "<span><span class=\"archive-missing-image\">Original article image pending transfer</span>In this series of articles, I will introduce you to Jeff and Mike. Jeff is a NATE certified technician and a student of his profession. Mike has just graduated from HVAC tech school and is riding along with Jeff as an apprentice. We will follow them along as they run their service calls together.</span>\n<span><span><span>Their first call of the day is Mrs. Thomas. The service call dispatch information notes that, &quot;Her system is continuously running and does not keep the house cool during the hottest part of the day.&quot;</span></span></span>\n<span><span><span>Mike: &quot;What do you think the problem is?&quot; </span></span></span>\n<span><span><span>Jeff : &quot;You know Mike, I never try to diagnose a problem before I get there, so we&#x27;ll have to get there and perform a proper diagnosis.&quot;</span></span></span>\n<span><span><span>As they arrive, Mrs. Thomas is already opening the garage door and is happy to see them. </span></span></span>\n<span><span><span>Mrs. Thomas: &quot;I have my thermostat set to 76 degrees and it seems fine in the morning, but in the afternoon my thermostat reads 80 degrees. It still reads 80 degrees even if I set my thermostat 69!&quot;</span></span></span>\n<span><span><span>Jeff can see Mike is excited to be on his first service call</span></span></span>\n<span><span><span>Mike: &quot;I bet the system is undercharged, let&#x27;s go check.&quot; </span></span></span>\n<span><span><span>Jeff: &quot;Okay, I&#x27;ll let you tackle this one. Grab your tools and gauges and let&#x27;s see what&#x27;s going on.&quot;</span></span></span>\n<span><span><span>After they check the filter, air handler, and evaporator coil cleanliness, they are satisfied that the system has adequate airflow and appears to be properly maintained. </span></span></span>\n<span><span><span>Jeff: &quot;Always remember before you hook-up your gauges or begin to diagnose, to always check the system to see if it is clean and properly maintained. Let&#x27;s go out and look at the condenser now.&quot;</span></span></span>\n<span><span><span>Jeff tells Mike to hook up his manifold gauges and temperature clamp. They note on their paperwork that it is a 3 ton R-22 system.</span></span></span>\n<span><span><span>As Jeff observes, Mike hooks up his gauges. </span></span></span>\n<span><span><span>Mike: &quot;All set! Now I am going to check the high side pressure, the low side pressure, and superheat, just like I learned in class!&quot;</span></span></span>\n<span><span><span>Mike waits 10-15 minutes for the system pressures to stabilize and notes on the invoice, &quot;<i>High side pressure 195. Low side pressure 55. Superheat 35F</i>.&quot; </span></span></span>\n<span><span><span>Mike is excited because he knows EXACTLY what is wrong. </span></span></span>\n<span><span><span>Jeff: &quot;I know what&#x27;s wrong! The high and low side pressures are low, the superheat is high. This system is undercharged! Let&#x27;s go tell Mrs. Thomas and charge it up.&quot;</span></span></span>\n<span><span><span>Mike: &quot;So you think it is undercharged, and it is a valid observation but, what kind of metering device does this system have?&quot; </span></span></span>\n<span><span><span>Mike: &quot;Why does it matter? High superheat means the system is undercharged.&quot;</span></span></span>\n<span><span><span>Jeff: &quot;Do you remember, from your training, the difference between a fixed metering device and a TXV?&quot; </span></span></span>\n<span><span><span>Mike: &quot;Not really, TXVs are confusing to me.&quot;</span></span></span>\n<span><span><span>Jeff: &quot;Let me explain. Fixed metering devices meter the refrigerant based on the high side pressure. They are not very efficient under varying load conditions and don&#x27;t have much control over the amount of refrigerant they meter. On the other hand, a TXV has only one function... precisely metering the flow of liquid refrigerant to the evaporator to match the heat load of the system.&quot;</span></span></span>\n<span><span><span>Mike: &quot;I remember that from class but how is a TXV different?&quot;</span></span></span>\n<span><span><span>Jeff: &quot;TXVs respond to the temperature of the refrigerant gas leaving the evaporator and the pressure of the evaporator coil to maintain a predetermined superheat. Why don&#x27;t you go check to see what type of metering device we&#x27;re dealing with.&quot;</span></span></span>\n<span><span><span>Next month we&#x27;ll find what Mike and Jeff discover.</span></span></span>\n<span><span><span>What did we learn from Mike and Jeff today?</span></span></span>\n<ul>\n<li><span><span><span>Do not diagnose a problem before you get to the call. <strong>NATE Soft Skills</strong></span></span></span></li>\n<li><span><span><span>The customer can give you information to help you in your diagnosis. <strong>NATE Soft Skills</strong></span></span></span></li>\n<li><span><span><span>To perform an overall check for proper maintenance of a system before diagnosing. <strong>NATE Core</strong></span></span></span></li>\n<li><span><span><span>High superheat can mean an undercharged system with a fixed metering device. <strong>NATE Air Conditioning/Heat Pump</strong></span></span></span></li>\n<li><span><span><span>The difference between a fixed metering device and a TXV. <strong>NATE Core, NATE Air Conditioning/Heat Pump</strong></span></span></span></li>\n</ul>\n<span>by Ron Walker</span>",
    "missingMedia": [
      "/wp-content/uploads/2013/07/txv.jpg"
    ],
    "gsc": {
      "clicks": 0,
      "impressions": 0
    },
    "indexable": true
  },
  {
    "title": "The Condenser Coil",
    "path": "/the-condenser-coil/",
    "date": "2013-06-01",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "At the condenser coil, the heat from the evaporator and compressor is removed from the hot refrigerant (126F) to the cooler outdoor air.",
    "media": [],
    "html": "<p> At the condenser coil, the heat from the evaporator and compressor is removed from the hot refrigerant (126F) to the cooler outdoor air. When the hot gas enters the condenser coil, it is highly superheated and at a high pressure. The purpose of the compression of this gas to higher pressures is to raise the saturation temperature above the temperature of the outdoor air. At the condenser coil, the heat picked up from the indoor evaporator coil and the heat from the compressor will be removed by the refrigerant by transferring the heat to the (relatively) cooler outdoor air. In this example we have a R-22 refrigerant at 282.7 PSIG which corresponds to 126 degrees. If R-410A is used, you will see that the saturation of 126F corresponds to 450 PSIG.</p>\n The hot gas leaving the compressor is highly superheated so its actual temperature is going to be above the 126F saturation temperature. Remember, the hot gas contains heat from the <a href=\"https://www.lennox.com/buyers-guide/guide-to-hvac/glossary/evaporator-coil\" rel=\"noopener noreferrer\">evaporator coil</a>, compressor, motor windings, and the heat created by compression. As the hot gas enters the coil, it immediately begins to give up heat to the cooler outdoor air. The high pressure/temperature gas will continue to give up heat until it reaches its saturation temperature. In this example 126F, still much hotter than the outdoor air.<br><br><b>At saturation temperature, any removal of heat will cause a change of state. </b>In the example the hot refrigerant begins to condense into a liquid or change state, releasing massive amounts heat. The heat released while changing state is called <b>latent heat. </b> This heat is carried away from the outdoor condensing coil by the condenser fan.<br><br><span><span>by Ron Walker</span></span>",
    "missingMedia": [],
    "gsc": {
      "clicks": 0,
      "impressions": 0
    },
    "indexable": true
  },
  {
    "title": "TXV Operation - Video",
    "path": "/txv-operation-video/",
    "date": "2013-06-04",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "Learn air conditioning and start a great career. Trained HVAC technicians are in high demand. Call now for more information 1-800-682-9910",
    "media": [],
    "html": "<p><p><a href=\"https://www.youtube.com/embed/f0quV2mwMos?rel=0\" rel=\"noopener noreferrer\">Watch the archived video on YouTube</a></p></p>",
    "missingMedia": [],
    "gsc": {
      "clicks": 0,
      "impressions": 0
    },
    "indexable": false
  },
  {
    "title": "Video - Intro to Oxy/Acetylene Torches",
    "path": "/video-intro-to-oxyacetylene-torches/",
    "date": "2013-07-02",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "HVAC technicians use their torches nearly every day. This video shows you the basic operation of your oxy/acetylene torches",
    "media": [],
    "html": "HVAC technicians use their torches nearly every day. This video shows you the basic operation of your oxy/acetylene torches. Set-up, lighting, adjustment, and shutdown.<br><br>by Ron Walker\n<p><a href=\"https://www.youtube.com/embed/Q6V4ujuXuN0\" rel=\"noopener noreferrer\">Watch the archived video on YouTube</a></p>",
    "missingMedia": [],
    "gsc": {
      "clicks": 0,
      "impressions": 0
    },
    "indexable": false
  },
  {
    "title": "Wanted - HVACR Technicians",
    "path": "/wanted-hvacr-technicians/",
    "date": "2016-06-06",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "Just in case you haven’t noticed, it is very (and I mean very) hard to find any HVACR technicians to hire theses days. I speak with many.....",
    "media": [
      "/wp-content/uploads/2016/06/Retirement.png",
      "/wp-content/uploads/2016/06/impact_001.png"
    ],
    "html": "<h3><b>Wanted - HVACR Technicians</b></h3>\n<h3><b>Must have 5 years experience and own their own tools.</b></h3>\n<h3><b>...isn’t working anymore.</b></h3>\n<span>Just in case you haven’t noticed, it is very (and I mean very) hard to find any HVACR technicians to hire theses days. I speak with many contractors across the country, everyone is beginning to feel the crunch. Our problem use to be, not enough customers, we are now entering into a time when the problem is, </span><b>NOT ENOUGH TECHS!</b>\n<span class=\"archive-missing-image\">Original article image pending transfer</span>\n<span>A new study commissioned by the </span><span>HVACR Workforce Development Foundation</span><span> found that the industry that provides heating and cooling and environmental safety</span><b> is on the cusp of being severely affected by a crisis in the supply of technicians and mechanics</b><span> to install and maintain the life-saving and comfort-creating equipment that people everywhere depend on every day. Employers in the Heating, Air Conditioning, Ventilation, and Refrigeration (HVACR) industry have serious concerns; </span><b>they cannot fill the jobs that exist today</b><span> in the HVACR industry. And when they project their need for workers into the next decade, by any measure they are </span><b>confronting an escalating employment crisis</b><span>.</span>\n<span>The study goes on to say, “</span><i><span>This crisis presents an opportunity for employers and instructors to familiarize themselves with these findings and</span></i><b><i> formulate a plan before the situation becomes dire</i></b><b>.</b><span>”</span>\n<span>They also conducted a survey and found that </span><b>50% of the respondents plan on retiring</b><span> from the HVACR industry in the next 10 years. That is half of the current workforce… </span><b>your current workforce!</b>\n<img src=\"/wp-content/uploads/2016/06/Retirement.png\" alt=\"HVACR Technicians\" loading=\"lazy\">\n<span>So, what are you doing to change the way you find, hire, train, and retain you techs? Are you still posting, the now obsolete, “5 Years Experience” Craigslist ads? Times are changing and you’d better change too.</span>\n<b>Here are some things you can start now</b><span>:</span>\n<ul>\n<li><span>Implement an in house apprenticeship/training program.</span></li>\n<li><span>Look for great candidates outside the HVACR industry, train them.</span></li>\n<li><span>Look at your current helpers/installers, you may find a hidden superstar.</span></li>\n</ul>\n<span>If you’re feeling the technician crunch now, it will only get worse. Burying your head in the sand will not make it better.</span><br><br>Get moving before it is too late!!!!",
    "missingMedia": [
      "/wp-content/uploads/2016/06/impact_001.png"
    ],
    "gsc": {
      "clicks": 0,
      "impressions": 0
    },
    "indexable": true
  },
  {
    "title": "What Does it Take to Be an Air Conditioning Technician?",
    "path": "/what-does-it-take-to-be-an-air-conditioning-technician/",
    "date": "2013-01-11",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "If you live in the St. Augustine, Flagler Beach, Ormond Beach, or Palm Coast areas and you need Air Conditioning Repairs, please call - 904-432-3764",
    "media": [
      "/wp-content/uploads/2013/01/construction-hardhat-300x240.jpg",
      "/wp-content/uploads/2013/01/construction-hardhat-e1359577492865.jpg",
      "/wp-content/uploads/2013/01/construction-hardhat.jpg"
    ],
    "html": "by Ron Walker<br><br>I have been in the HVAC field for many years (too many) working as a technician  service manager, business owner and working on coolers, freezers, air conditioning, heat pumps, boilers, pool heaters, and gas furnaces. So what does it take to work in the HVAC field?<br><br><strong>Education and Certification </strong> -  Hundreds of hours of education. This education comes in the form of apprenticeship, technical college, self-study, or OJT. No one method is better than another but you must learn:\n<ul>\n<li><span>Theory of Heat<span class=\"archive-missing-image\">Original article image pending transfer</span></span></li>\n<li>Safety</li>\n<li>Electronics and schematic reading</li>\n<li>Refrigeration theory</li>\n<li>Gas laws</li>\n<li>EPA regulations</li>\n<li>Brazing, welding, and soldering</li>\n<li>How motors work</li>\n<li>Refrigeration troubleshooting</li>\n<li>Electrical troubleshooting</li>\n<li>Mechanical troubleshooting</li>\n<li>Controls</li>\n</ul>\n<strong>Interpersonal Skills</strong> -\n<ul>\n<li><span>Listening - Customers with air conditioning problems can help you figure out what&#x27;s wrong... if you listen to them.</span></li>\n<li>Investigative - The ability to look, listen, test, measure, and piece together the puzzle of what is wrong and what caused the failure.</li>\n<li>Communication - When you do have the air conditioning problem figured out. How to explain to the customer what&#x27;s wrong and what needs to be done to fix it... and explaining it to them in their terms.</li>\n<li>Patience - Heating and air conditioning is a seasonal profession. You are working long hours and weekends during the hottest days of summer and coldest days of winter. When you&#x27;re on your 8th call of the day at 7:30 pm., it&#x27;s 98F, and the homeowner is frantic, you really need patience.</li>\n</ul>\n<strong>Tools (thousands of dollars of tools)</strong> - Years ago, AC companies would provide all of the tools other than small hand tools for their technicians. Now, the technician must purchase all of the tools of the trade:\n<ul>\n<li><span><span class=\"archive-missing-image\">Original article image pending transfer</span>Vacuum pump</span></li>\n<li>Refrigeration gauges</li>\n<li>Refrigerant scale</li>\n<li>Leak detector</li>\n<li>Digital multimeter</li>\n<li>Brazing torches</li>\n<li>Flaring tools</li>\n<li>Bending tools</li>\n<li>Drills</li>\n<li>Wrench sets</li>\n<li>Wheel pullers</li>\n<li>Temperature gauges</li>\n<li>Airflow measurement tools</li>\n<li>Refrigerant recovery machine</li>\n</ul>\nSo the next time you have an air conditioning problem and your service technician shows up to help you, take an interest, ask him how his day is going, offer him a cold bottle of water. I know when this happens to me it makes a huge difference in my day.<br><br>Oh, and if you live in the St. Augustine, Flagler Beach, Ormond Beach, or Palm Coast areas and you need air conditioning or heating repairs, please call or email for fast and friendly service.",
    "missingMedia": [
      "/wp-content/uploads/2013/01/construction-hardhat-300x240.jpg",
      "/wp-content/uploads/2013/01/construction-hardhat-e1359577492865.jpg"
    ],
    "gsc": {
      "clicks": 0,
      "impressions": 0
    },
    "indexable": true
  },
  {
    "title": "Why HVAC is an Exciting and Diverse Career",
    "path": "/why-hvac-is-an-exciting-and-diverse-career/",
    "date": "2013-06-28",
    "author": "rwalk",
    "category": "Free HVAC Training",
    "description": "Here you will be working on HVAC systems in residential homes and for small businesses like you find in strip malls.",
    "media": [
      "/wp-content/uploads/2013/01/hvac-technician-small.jpg"
    ],
    "html": "Why is heating, ventilation, air conditioning, and refrigeration an exciting career? Answer: You can do almost anything you want.<br><br><strong>Residential Heating and Cooling Service</strong>\n<span class=\"archive-missing-image\">Original article image pending transfer</span>Here you will be working on HVAC systems in residential homes and for small businesses like you find in strip malls. Residential Heating and cooling technicians need to HVAC good customer service skills as well as good HVAC techniques. Not only do you troubleshoot and diagnose, but you must also be able to explain to the homeowners what you have found. Then you must present them with options, pricing, and answer their questions before you begin the work. You have to learn to put technical terms into everyday language to help the customer understand what is happening with their system. If you are a people person this is the job for you.<br><br>Your day will consist of:\n<ul>\n<li><span>Driving from job to job</span></li>\n<li>Receiving information from and reporting back to dispatch</li>\n<li>Preparing paperwork</li>\n<li>Meeting customers</li>\n<li>Diagnosing and troubleshooting HVAC systems</li>\n<li>Explaining what you have found to customers</li>\n<li>Making recommendations and providing pricing</li>\n<li>Removing and replacing motors, capacitors, contactors, control boards, evaporator coils, condesner coils, accumulators, gas valves, burner assemblies, liquid line dryers, and performing preventive maintenance.</li>\n<li>Collecting payment</li>\n</ul>\n<strong>Residential Heating and Cooling Installation</strong><br><br>Here you will be removing old HVAC systems and installing new HVAC systems in residential for homeowners and small businesses. If you are more of a worker and less of a talker, this may be where you might want to start. You must be able to keep yourself organized and be efficient. No shortcuts here. It takes a professional to put a new HVAC system in right the first time.<br><br>Your day will consist of:\n<ul>\n<li><span>Receiving customer information</span></li>\n<li>Loading equipment</li>\n<li>Meeting the homeowner</li>\n<li>Reclaiming refrigerant</li>\n<li>Disconnecting electrical and control wiring</li>\n<li>Disconnecting gas and/or refrigeration lines and ductwork</li>\n<li>Removing the old equipment</li>\n<li>Building new ductwork</li>\n<li>Installing new equipment</li>\n<li>Rewiring high voltage and control voltage</li>\n<li>Reconnecting gas lines</li>\n<li>Brazing in new refrigeration lines</li>\n<li>Proper system evacuation</li>\n<li>System start-up and check</li>\n<li>Return to the shop and off load equipment</li>\n</ul>\nThere are also careers in commercial HVAC where you can work on larger rooftop units, grocery store refrigeration, walk-in coolers and freezers, ice makers, dehumidification systems, and a variety of other HVACR equipment.<br><br>Do you want a great career where there is always work. Learn HVAC today!<br><br>by Ron Walker",
    "missingMedia": [
      "/wp-content/uploads/2013/01/hvac-technician-small.jpg"
    ],
    "gsc": {
      "clicks": 0,
      "impressions": 0
    },
    "indexable": true
  }
]
